  For: AllDays,                           !- Field 2674
  Until: 05:00,                           !- Field 2675
  0,                                      !- Field 2676
  Until: 22:00,                           !- Field 2677
  0.975205622,                            !- Field 2678
  Until: 24:00,                           !- Field 2679
  0,                                      !- Field 2680
  Through: 12/02,                         !- Field 2681
  For: AllDays,                           !- Field 2682
  Until: 05:00,                           !- Field 2683
  0,                                      !- Field 2684
  Until: 22:00,                           !- Field 2685
  0.966489848,                            !- Field 2686
  Until: 24:00,                           !- Field 2687
  0,                                      !- Field 2688
  Through: 12/03,                         !- Field 2689
  For: AllDays,                           !- Field 2690
  Until: 05:00,                           !- Field 2691
  0,                                      !- Field 2692
  Until: 22:00,                           !- Field 2693
  0.978506231,                            !- Field 2694
  Until: 24:00,                           !- Field 2695
  0,                                      !- Field 2696
  Through: 12/04,                         !- Field 2697
  For: AllDays,                           !- Field 2698
  Until: 05:00,                           !- Field 2699
  0,                                      !- Field 2700
  Until: 22:00,                           !- Field 2701
  0.980894161,                            !- Field 2702
  Until: 24:00,                           !- Field 2703
  0,                                      !- Field 2704
  Through: 12/05,                         !- Field 2705
  For: AllDays,                           !- Field 2706
  Until: 05:00,                           !- Field 2707
  0,                                      !- Field 2708
  Until: 22:00,                           !- Field 2709
  0.976561153,                            !- Field 2710
  Until: 24:00,                           !- Field 2711
  0,                                      !- Field 2712
  Through: 12/06,                         !- Field 2713
  For: AllDays,                           !- Field 2714
  Until: 05:00,                           !- Field 2715
  0,                                      !- Field 2716
  Until: 22:00,                           !- Field 2717
  0.974989057,                            !- Field 2718
  Until: 24:00,                           !- Field 2719
  0,                                      !- Field 2720
  Through: 12/07,                         !- Field 2721
  For: AllDays,                           !- Field 2722
  Until: 05:00,                           !- Field 2723
  0,                                      !- Field 2724
  Until: 22:00,                           !- Field 2725
  0.973207641,                            !- Field 2726
  Until: 24:00,                           !- Field 2727
  0,                                      !- Field 2728
  Through: 12/08,                         !- Field 2729
  For: AllDays,                           !- Field 2730
  Until: 05:00,                           !- Field 2731
  0,                                      !- Field 2732
  Until: 22:00,                           !- Field 2733
  0.980849171,                            !- Field 2734
  Until: 24:00,                           !- Field 2735
  0,                                      !- Field 2736
  Through: 12/09,                         !- Field 2737
  For: AllDays,                           !- Field 2738
  Until: 05:00,                           !- Field 2739
  0,                                      !- Field 2740
  Until: 22:00,                           !- Field 2741
  0.982911377,                            !- Field 2742
  Until: 24:00,                           !- Field 2743
  0,                                      !- Field 2744
  Through: 12/10,                         !- Field 2745
  For: AllDays,                           !- Field 2746
  Until: 05:00,                           !- Field 2747
  0,                                      !- Field 2748
  Until: 22:00,                           !- Field 2749
  0.969480003,                            !- Field 2750
  Until: 24:00,                           !- Field 2751
  0,                                      !- Field 2752
  Through: 12/11,                         !- Field 2753
  For: AllDays,                           !- Field 2754
  Until: 05:00,                           !- Field 2755
  0,                                      !- Field 2756
  Until: 22:00,                           !- Field 2757
  0.97241516,                             !- Field 2758
  Until: 24:00,                           !- Field 2759
  0,                                      !- Field 2760
  Through: 12/12,                         !- Field 2761
  For: AllDays,                           !- Field 2762
  Until: 05:00,                           !- Field 2763
  0,                                      !- Field 2764
  Until: 22:00,                           !- Field 2765
  0.981530492,                            !- Field 2766
  Until: 24:00,                           !- Field 2767
  0,                                      !- Field 2768
  Through: 12/13,                         !- Field 2769
  For: AllDays,                           !- Field 2770
  Until: 05:00,                           !- Field 2771
  0,                                      !- Field 2772
  Until: 22:00,                           !- Field 2773
  0.981507987,                            !- Field 2774
  Until: 24:00,                           !- Field 2775
  0,                                      !- Field 2776
  Through: 12/14,                         !- Field 2777
  For: AllDays,                           !- Field 2778
  Until: 05:00,                           !- Field 2779
  0,                                      !- Field 2780
  Until: 22:00,                           !- Field 2781
  0.977410826,                            !- Field 2782
  Until: 24:00,                           !- Field 2783
  0,                                      !- Field 2784
  Through: 12/15,                         !- Field 2785
  For: AllDays,                           !- Field 2786
  Until: 05:00,                           !- Field 2787
  0,                                      !- Field 2788
  Until: 22:00,                           !- Field 2789
  0.980033622,                            !- Field 2790
  Until: 24:00,                           !- Field 2791
  0,                                      !- Field 2792
  Through: 12/16,                         !- Field 2793
  For: AllDays,                           !- Field 2794
  Until: 05:00,                           !- Field 2795
  0,                                      !- Field 2796
  Until: 22:00,                           !- Field 2797
  0.971038945,                            !- Field 2798
  Until: 24:00,                           !- Field 2799
  0,                                      !- Field 2800
  Through: 12/17,                         !- Field 2801
  For: AllDays,                           !- Field 2802
  Until: 05:00,                           !- Field 2803
  0,                                      !- Field 2804
  Until: 22:00,                           !- Field 2805
  0.985393368,                            !- Field 2806
  Until: 24:00,                           !- Field 2807
  0,                                      !- Field 2808
  Through: 12/18,                         !- Field 2809
  For: AllDays,                           !- Field 2810
  Until: 05:00,                           !- Field 2811
  0,                                      !- Field 2812
  Until: 22:00,                           !- Field 2813
  0.967712218,                            !- Field 2814
  Until: 24:00,                           !- Field 2815
  0,                                      !- Field 2816
  Through: 12/19,                         !- Field 2817
  For: AllDays,                           !- Field 2818
  Until: 05:00,                           !- Field 2819
  0,                                      !- Field 2820
  Until: 22:00,                           !- Field 2821
  0.966682773,                            !- Field 2822
  Until: 24:00,                           !- Field 2823
  0,                                      !- Field 2824
  Through: 12/20,                         !- Field 2825
  For: AllDays,                           !- Field 2826
  Until: 05:00,                           !- Field 2827
  0,                                      !- Field 2828
  Until: 22:00,                           !- Field 2829
  0.969229982,                            !- Field 2830
  Until: 24:00,                           !- Field 2831
  0,                                      !- Field 2832
  Through: 12/21,                         !- Field 2833
  For: AllDays,                           !- Field 2834
  Until: 05:00,                           !- Field 2835
  0,                                      !- Field 2836
  Until: 22:00,                           !- Field 2837
  0.980596766,                            !- Field 2838
  Until: 24:00,                           !- Field 2839
  0,                                      !- Field 2840
  Through: 12/22,                         !- Field 2841
  For: AllDays,                           !- Field 2842
  Until: 05:00,                           !- Field 2843
  0,                                      !- Field 2844
  Until: 22:00,                           !- Field 2845
  0.96496951,                             !- Field 2846
  Until: 24:00,                           !- Field 2847
  0,                                      !- Field 2848
  Through: 12/23,                         !- Field 2849
  For: AllDays,                           !- Field 2850
  Until: 05:00,                           !- Field 2851
  0,                                      !- Field 2852
  Until: 22:00,                           !- Field 2853
  0.97160676,                             !- Field 2854
  Until: 24:00,                           !- Field 2855
  0,                                      !- Field 2856
  Through: 12/24,                         !- Field 2857
  For: AllDays,                           !- Field 2858
  Until: 05:00,                           !- Field 2859
  0,                                      !- Field 2860
  Until: 22:00,                           !- Field 2861
  0.981761087,                            !- Field 2862
  Until: 24:00,                           !- Field 2863
  0,                                      !- Field 2864
  Through: 12/25,                         !- Field 2865
  For: AllDays,                           !- Field 2866
  Until: 05:00,                           !- Field 2867
  0,                                      !- Field 2868
  Until: 22:00,                           !- Field 2869
  0.981285732,                            !- Field 2870
  Until: 24:00,                           !- Field 2871
  0,                                      !- Field 2872
  Through: 12/26,                         !- Field 2873
  For: AllDays,                           !- Field 2874
  Until: 05:00,                           !- Field 2875
  0,                                      !- Field 2876
  Until: 22:00,                           !- Field 2877
  0.979070615,                            !- Field 2878
  Until: 24:00,                           !- Field 2879
  0,                                      !- Field 2880
  Through: 12/27,                         !- Field 2881
  For: AllDays,                           !- Field 2882
  Until: 05:00,                           !- Field 2883
  0,                                      !- Field 2884
  Until: 22:00,                           !- Field 2885
  0.977160804,                            !- Field 2886
  Until: 24:00,                           !- Field 2887
  0,                                      !- Field 2888
  Through: 12/28,                         !- Field 2889
  For: AllDays,                           !- Field 2890
  Until: 05:00,                           !- Field 2891
  0,                                      !- Field 2892
  Until: 22:00,                           !- Field 2893
  0.973965522,                            !- Field 2894
  Until: 24:00,                           !- Field 2895
  0,                                      !- Field 2896
  Through: 12/29,                         !- Field 2897
  For: AllDays,                           !- Field 2898
  Until: 05:00,                           !- Field 2899
  0,                                      !- Field 2900
  Until: 22:00,                           !- Field 2901
  0.967847475,                            !- Field 2902
  Until: 24:00,                           !- Field 2903
  0,                                      !- Field 2904
  Through: 12/30,                         !- Field 2905
  For: AllDays,                           !- Field 2906
  Until: 05:00,                           !- Field 2907
  0,                                      !- Field 2908
  Until: 22:00,                           !- Field 2909
  0.97931587,                             !- Field 2910
  Until: 24:00,                           !- Field 2911
  0,                                      !- Field 2912
  Through: 12/31,                         !- Field 2913
  For: AllDays,                           !- Field 2914
  Until: 05:00,                           !- Field 2915
  0,                                      !- Field 2916
  Until: 22:00,                           !- Field 2917
  0.982225357,                            !- Field 2918
  Until: 24:00,                           !- Field 2919
  0;                                      !- Field 2920

Schedule:Compact,
  AS Sensible plants loads hourly,        !- Name
  Dimensionless 2,                        !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 05:00,                           !- Field 3
  0.222798111,                            !- Field 4
  Until: 07:00,                           !- Field 5
  0.30569485,                             !- Field 6
  Until: 08:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 13:00,                           !- Field 9
  0.996505227,                            !- Field 10
  Until: 15:00,                           !- Field 11
  1,                                      !- Field 12
  Until: 17:00,                           !- Field 13
  0.996505227,                            !- Field 14
  Until: 20:00,                           !- Field 15
  0.266710363,                            !- Field 16
  Until: 21:00,                           !- Field 17
  0.314101647,                            !- Field 18
  Until: 24:00,                           !- Field 19
  0.280890167,                            !- Field 20
  Through: 01/02,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 01:00,                           !- Field 23
  0.280890167,                            !- Field 24
  Until: 05:00,                           !- Field 25
  0.222798111,                            !- Field 26
  Until: 07:00,                           !- Field 27
  0.30569485,                             !- Field 28
  Until: 09:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 17:00,                           !- Field 31
  0.932667829,                            !- Field 32
  Until: 19:00,                           !- Field 33
  0.314101647,                            !- Field 34
  Until: 20:00,                           !- Field 35
  0.30569485,                             !- Field 36
  Until: 22:00,                           !- Field 37
  0.314101647,                            !- Field 38
  Until: 24:00,                           !- Field 39
  0.280890167,                            !- Field 40
  Through: 01/03,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 04:00,                           !- Field 43
  0.222798111,                            !- Field 44
  Until: 05:00,                           !- Field 45
  0.280890167,                            !- Field 46
  Until: 06:00,                           !- Field 47
  0.314101647,                            !- Field 48
  Until: 07:00,                           !- Field 49
  0.30569485,                             !- Field 50
  Until: 08:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 16:00,                           !- Field 53
  0.932667829,                            !- Field 54
  Until: 19:00,                           !- Field 55
  0.314101647,                            !- Field 56
  Until: 20:00,                           !- Field 57
  0.30569485,                             !- Field 58
  Until: 22:00,                           !- Field 59
  0.314101647,                            !- Field 60
  Until: 23:00,                           !- Field 61
  0.280890167,                            !- Field 62
  Until: 24:00,                           !- Field 63
  0.222798111,                            !- Field 64
  Through: 01/04,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 02:00,                           !- Field 67
  0.222798111,                            !- Field 68
  Until: 04:00,                           !- Field 69
  0.1,                                    !- Field 70
  Until: 05:00,                           !- Field 71
  0.280890167,                            !- Field 72
  Until: 06:00,                           !- Field 73
  0.314101647,                            !- Field 74
  Until: 07:00,                           !- Field 75
  0.30569485,                             !- Field 76
  Until: 08:00,                           !- Field 77
  1,                                      !- Field 78
  Until: 17:00,                           !- Field 79
  0.932667829,                            !- Field 80
  Until: 19:00,                           !- Field 81
  0.314101647,                            !- Field 82
  Until: 20:00,                           !- Field 83
  0.30569485,                             !- Field 84
  Until: 22:00,                           !- Field 85
  0.314101647,                            !- Field 86
  Until: 23:00,                           !- Field 87
  0.280890167,                            !- Field 88
  Until: 24:00,                           !- Field 89
  0.222798111,                            !- Field 90
  Through: 01/05,                         !- Field 91
  For: AllDays,                           !- Field 92
  Until: 04:00,                           !- Field 93
  0.222798111,                            !- Field 94
  Until: 05:00,                           !- Field 95
  0.280890167,                            !- Field 96
  Until: 06:00,                           !- Field 97
  0.314101647,                            !- Field 98
  Until: 07:00,                           !- Field 99
  0.30569485,                             !- Field 100
  Until: 08:00,                           !- Field 101
  1,                                      !- Field 102
  Until: 17:00,                           !- Field 103
  0.932667829,                            !- Field 104
  Until: 19:00,                           !- Field 105
  0.314101647,                            !- Field 106
  Until: 20:00,                           !- Field 107
  0.30569485,                             !- Field 108
  Until: 22:00,                           !- Field 109
  0.314101647,                            !- Field 110
  Until: 23:00,                           !- Field 111
  0.280890167,                            !- Field 112
  Until: 24:00,                           !- Field 113
  0.222798111,                            !- Field 114
  Through: 01/06,                         !- Field 115
  For: AllDays,                           !- Field 116
  Until: 03:00,                           !- Field 117
  0.222798111,                            !- Field 118
  Until: 04:00,                           !- Field 119
  0.1,                                    !- Field 120
  Until: 05:00,                           !- Field 121
  0.280890167,                            !- Field 122
  Until: 06:00,                           !- Field 123
  0.314101647,                            !- Field 124
  Until: 07:00,                           !- Field 125
  0.30569485,                             !- Field 126
  Until: 08:00,                           !- Field 127
  1,                                      !- Field 128
  Until: 17:00,                           !- Field 129
  0.932667829,                            !- Field 130
  Until: 19:00,                           !- Field 131
  0.314101647,                            !- Field 132
  Until: 20:00,                           !- Field 133
  0.30569485,                             !- Field 134
  Until: 22:00,                           !- Field 135
  0.314101647,                            !- Field 136
  Until: 23:00,                           !- Field 137
  0.280890167,                            !- Field 138
  Until: 24:00,                           !- Field 139
  0.222798111,                            !- Field 140
  Through: 01/07,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 03:00,                           !- Field 143
  0.222798111,                            !- Field 144
  Until: 04:00,                           !- Field 145
  0.1,                                    !- Field 146
  Until: 05:00,                           !- Field 147
  0.280890167,                            !- Field 148
  Until: 06:00,                           !- Field 149
  0.314101647,                            !- Field 150
  Until: 07:00,                           !- Field 151
  0.30569485,                             !- Field 152
  Until: 09:00,                           !- Field 153
  1,                                      !- Field 154
  Until: 11:00,                           !- Field 155
  0.996505227,                            !- Field 156
  Until: 13:00,                           !- Field 157
  1,                                      !- Field 158
  Until: 17:00,                           !- Field 159
  0.996505227,                            !- Field 160
  Until: 18:00,                           !- Field 161
  0.266710363,                            !- Field 162
  Until: 20:00,                           !- Field 163
  0.30569485,                             !- Field 164
  Until: 22:00,                           !- Field 165
  0.314101647,                            !- Field 166
  Until: 24:00,                           !- Field 167
  0.280890167,                            !- Field 168
  Through: 01/08,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 04:00,                           !- Field 171
  0.222798111,                            !- Field 172
  Until: 05:00,                           !- Field 173
  0.280890167,                            !- Field 174
  Until: 06:00,                           !- Field 175
  0.314101647,                            !- Field 176
  Until: 07:00,                           !- Field 177
  0.30569485,                             !- Field 178
  Until: 09:00,                           !- Field 179
  1,                                      !- Field 180
  Until: 11:00,                           !- Field 181
  0.996505227,                            !- Field 182
  Until: 13:00,                           !- Field 183
  1,                                      !- Field 184
  Until: 17:00,                           !- Field 185
  0.996505227,                            !- Field 186
  Until: 18:00,                           !- Field 187
  0.266710363,                            !- Field 188
  Until: 20:00,                           !- Field 189
  0.30569485,                             !- Field 190
  Until: 22:00,                           !- Field 191
  0.314101647,                            !- Field 192
  Until: 23:00,                           !- Field 193
  0.280890167,                            !- Field 194
  Until: 24:00,                           !- Field 195
  0.222798111,                            !- Field 196
  Through: 01/09,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 02:00,                           !- Field 199
  0.222798111,                            !- Field 200
  Until: 04:00,                           !- Field 201
  0.1,                                    !- Field 202
  Until: 05:00,                           !- Field 203
  0.280890167,                            !- Field 204
  Until: 06:00,                           !- Field 205
  0.314101647,                            !- Field 206
  Until: 07:00,                           !- Field 207
  0.30569485,                             !- Field 208
  Until: 08:00,                           !- Field 209
  1,                                      !- Field 210
  Until: 17:00,                           !- Field 211
  0.932667829,                            !- Field 212
  Until: 19:00,                           !- Field 213
  0.314101647,                            !- Field 214
  Until: 20:00,                           !- Field 215
  0.30569485,                             !- Field 216
  Until: 22:00,                           !- Field 217
  0.314101647,                            !- Field 218
  Until: 23:00,                           !- Field 219
  0.280890167,                            !- Field 220
  Until: 24:00,                           !- Field 221
  0.222798111,                            !- Field 222
  Through: 01/10,                         !- Field 223
  For: AllDays,                           !- Field 224
  Until: 02:00,                           !- Field 225
  0.222798111,                            !- Field 226
  Until: 04:00,                           !- Field 227
  0.1,                                    !- Field 228
  Until: 05:00,                           !- Field 229
  0.280890167,                            !- Field 230
  Until: 07:00,                           !- Field 231
  0.30569485,                             !- Field 232
  Until: 08:00,                           !- Field 233
  1,                                      !- Field 234
  Until: 17:00,                           !- Field 235
  0.932667829,                            !- Field 236
  Until: 19:00,                           !- Field 237
  0.314101647,                            !- Field 238
  Until: 20:00,                           !- Field 239
  0.30569485,                             !- Field 240
  Until: 22:00,                           !- Field 241
  0.314101647,                            !- Field 242
  Until: 23:00,                           !- Field 243
  0.280890167,                            !- Field 244
  Until: 24:00,                           !- Field 245
  0.222798111,                            !- Field 246
  Through: 01/11,                         !- Field 247
  For: AllDays,                           !- Field 248
  Until: 02:00,                           !- Field 249
  0.222798111,                            !- Field 250
  Until: 04:00,                           !- Field 251
  0.1,                                    !- Field 252
  Until: 05:00,                           !- Field 253
  0.280890167,                            !- Field 254
  Until: 06:00,                           !- Field 255
  0.314101647,                            !- Field 256
  Until: 07:00,                           !- Field 257
  0.30569485,                             !- Field 258
  Until: 08:00,                           !- Field 259
  1,                                      !- Field 260
  Until: 17:00,                           !- Field 261
  0.932667829,                            !- Field 262
  Until: 19:00,                           !- Field 263
  0.314101647,                            !- Field 264
  Until: 20:00,                           !- Field 265
  0.30569485,                             !- Field 266
  Until: 22:00,                           !- Field 267
  0.314101647,                            !- Field 268
  Until: 23:00,                           !- Field 269
  0.280890167,                            !- Field 270
  Until: 24:00,                           !- Field 271
  0.222798111,                            !- Field 272
  Through: 01/12,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 01:00,                           !- Field 275
  0.222798111,                            !- Field 276
  Until: 04:00,                           !- Field 277
  0.1,                                    !- Field 278
  Until: 05:00,                           !- Field 279
  0.222798111,                            !- Field 280
  Until: 06:00,                           !- Field 281
  0.314101647,                            !- Field 282
  Until: 07:00,                           !- Field 283
  0.30569485,                             !- Field 284
  Until: 08:00,                           !- Field 285
  1,                                      !- Field 286
  Until: 17:00,                           !- Field 287
  0.932667829,                            !- Field 288
  Until: 19:00,                           !- Field 289
  0.314101647,                            !- Field 290
  Until: 20:00,                           !- Field 291
  0.30569485,                             !- Field 292
  Until: 22:00,                           !- Field 293
  0.314101647,                            !- Field 294
  Until: 23:00,                           !- Field 295
  0.280890167,                            !- Field 296
  Until: 24:00,                           !- Field 297
  0.222798111,                            !- Field 298
  Through: 01/13,                         !- Field 299
  For: AllDays,                           !- Field 300
  Until: 01:00,                           !- Field 301
  0.222798111,                            !- Field 302
  Until: 04:00,                           !- Field 303
  0.1,                                    !- Field 304
  Until: 05:00,                           !- Field 305
  0.222798111,                            !- Field 306
  Until: 06:00,                           !- Field 307
  0.314101647,                            !- Field 308
  Until: 07:00,                           !- Field 309
  0.30569485,                             !- Field 310
  Until: 08:00,                           !- Field 311
  1,                                      !- Field 312
  Until: 17:00,                           !- Field 313
  0.932667829,                            !- Field 314
  Until: 19:00,                           !- Field 315
  0.314101647,                            !- Field 316
  Until: 20:00,                           !- Field 317
  0.30569485,                             !- Field 318
  Until: 22:00,                           !- Field 319
  0.314101647,                            !- Field 320
  Until: 23:00,                           !- Field 321
  0.280890167,                            !- Field 322
  Until: 24:00,                           !- Field 323
  0.222798111,                            !- Field 324
  Through: 01/14,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 01:00,                           !- Field 327
  0.222798111,                            !- Field 328
  Until: 04:00,                           !- Field 329
  0.1,                                    !- Field 330
  Until: 05:00,                           !- Field 331
  0.222798111,                            !- Field 332
  Until: 06:00,                           !- Field 333
  0.314101647,                            !- Field 334
  Until: 07:00,                           !- Field 335
  0.30569485,                             !- Field 336
  Until: 10:00,                           !- Field 337
  1,                                      !- Field 338
  Until: 11:00,                           !- Field 339
  0.996505227,                            !- Field 340
  Until: 13:00,                           !- Field 341
  1,                                      !- Field 342
  Until: 17:00,                           !- Field 343
  0.996505227,                            !- Field 344
  Until: 18:00,                           !- Field 345
  0.266710363,                            !- Field 346
  Until: 20:00,                           !- Field 347
  0.30569485,                             !- Field 348
  Until: 22:00,                           !- Field 349
  0.314101647,                            !- Field 350
  Until: 23:00,                           !- Field 351
  0.280890167,                            !- Field 352
  Until: 24:00,                           !- Field 353
  0.222798111,                            !- Field 354
  Through: 01/15,                         !- Field 355
  For: AllDays,                           !- Field 356
  Until: 04:00,                           !- Field 357
  0.222798111,                            !- Field 358
  Until: 05:00,                           !- Field 359
  0.280890167,                            !- Field 360
  Until: 06:00,                           !- Field 361
  0.314101647,                            !- Field 362
  Until: 07:00,                           !- Field 363
  0.30569485,                             !- Field 364
  Until: 09:00,                           !- Field 365
  1,                                      !- Field 366
  Until: 11:00,                           !- Field 367
  0.996505227,                            !- Field 368
  Until: 13:00,                           !- Field 369
  1,                                      !- Field 370
  Until: 17:00,                           !- Field 371
  0.996505227,                            !- Field 372
  Until: 18:00,                           !- Field 373
  0.266710363,                            !- Field 374
  Until: 20:00,                           !- Field 375
  0.30569485,                             !- Field 376
  Until: 22:00,                           !- Field 377
  0.314101647,                            !- Field 378
  Until: 23:00,                           !- Field 379
  0.280890167,                            !- Field 380
  Until: 24:00,                           !- Field 381
  0.222798111,                            !- Field 382
  Through: 01/16,                         !- Field 383
  For: AllDays,                           !- Field 384
  Until: 02:00,                           !- Field 385
  0.222798111,                            !- Field 386
  Until: 04:00,                           !- Field 387
  0.1,                                    !- Field 388
  Until: 05:00,                           !- Field 389
  0.222798111,                            !- Field 390
  Until: 06:00,                           !- Field 391
  0.314101647,                            !- Field 392
  Until: 07:00,                           !- Field 393
  0.30569485,                             !- Field 394
  Until: 08:00,                           !- Field 395
  1,                                      !- Field 396
  Until: 17:00,                           !- Field 397
  0.932667829,                            !- Field 398
  Until: 19:00,                           !- Field 399
  0.314101647,                            !- Field 400
  Until: 20:00,                           !- Field 401
  0.30569485,                             !- Field 402
  Until: 22:00,                           !- Field 403
  0.314101647,                            !- Field 404
  Until: 23:00,                           !- Field 405
  0.280890167,                            !- Field 406
  Until: 24:00,                           !- Field 407
  0.222798111,                            !- Field 408
  Through: 01/17,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 01:00,                           !- Field 411
  0.222798111,                            !- Field 412
  Until: 04:00,                           !- Field 413
  0.1,                                    !- Field 414
  Until: 05:00,                           !- Field 415
  0.222798111,                            !- Field 416
  Until: 06:00,                           !- Field 417
  0.314101647,                            !- Field 418
  Until: 07:00,                           !- Field 419
  0.30569485,                             !- Field 420
  Until: 08:00,                           !- Field 421
  1,                                      !- Field 422
  Until: 17:00,                           !- Field 423
  0.932667829,                            !- Field 424
  Until: 19:00,                           !- Field 425
  0.314101647,                            !- Field 426
  Until: 20:00,                           !- Field 427
  0.30569485,                             !- Field 428
  Until: 22:00,                           !- Field 429
  0.314101647,                            !- Field 430
  Until: 23:00,                           !- Field 431
  0.280890167,                            !- Field 432
  Until: 24:00,                           !- Field 433
  0.222798111,                            !- Field 434
  Through: 01/18,                         !- Field 435
  For: AllDays,                           !- Field 436
  Until: 02:00,                           !- Field 437
  0.222798111,                            !- Field 438
  Until: 04:00,                           !- Field 439
  0.1,                                    !- Field 440
  Until: 05:00,                           !- Field 441
  0.280890167,                            !- Field 442
  Until: 07:00,                           !- Field 443
  0.30569485,                             !- Field 444
  Until: 08:00,                           !- Field 445
  1,                                      !- Field 446
  Until: 17:00,                           !- Field 447
  0.932667829,                            !- Field 448
  Until: 19:00,                           !- Field 449
  0.314101647,                            !- Field 450
  Until: 20:00,                           !- Field 451
  0.30569485,                             !- Field 452
  Until: 22:00,                           !- Field 453
  0.314101647,                            !- Field 454
  Until: 23:00,                           !- Field 455
  0.280890167,                            !- Field 456
  Until: 24:00,                           !- Field 457
  0.222798111,                            !- Field 458
  Through: 01/19,                         !- Field 459
  For: AllDays,                           !- Field 460
  Until: 02:00,                           !- Field 461
  0.222798111,                            !- Field 462
  Until: 04:00,                           !- Field 463
  0.1,                                    !- Field 464
  Until: 05:00,                           !- Field 465
  0.280890167,                            !- Field 466
  Until: 06:00,                           !- Field 467
  0.314101647,                            !- Field 468
  Until: 07:00,                           !- Field 469
  0.30569485,                             !- Field 470
  Until: 08:00,                           !- Field 471
  1,                                      !- Field 472
  Until: 17:00,                           !- Field 473
  0.932667829,                            !- Field 474
  Until: 19:00,                           !- Field 475
  0.314101647,                            !- Field 476
  Until: 20:00,                           !- Field 477
  0.30569485,                             !- Field 478
  Until: 22:00,                           !- Field 479
  0.314101647,                            !- Field 480
  Until: 23:00,                           !- Field 481
  0.280890167,                            !- Field 482
  Until: 24:00,                           !- Field 483
  0.222798111,                            !- Field 484
  Through: 01/20,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 04:00,                           !- Field 487
  0.222798111,                            !- Field 488
  Until: 05:00,                           !- Field 489
  0.280890167,                            !- Field 490
  Until: 06:00,                           !- Field 491
  0.314101647,                            !- Field 492
  Until: 07:00,                           !- Field 493
  0.30569485,                             !- Field 494
  Until: 08:00,                           !- Field 495
  1,                                      !- Field 496
  Until: 17:00,                           !- Field 497
  0.932667829,                            !- Field 498
  Until: 19:00,                           !- Field 499
  0.314101647,                            !- Field 500
  Until: 20:00,                           !- Field 501
  0.30569485,                             !- Field 502
  Until: 22:00,                           !- Field 503
  0.314101647,                            !- Field 504
  Until: 24:00,                           !- Field 505
  0.280890167,                            !- Field 506
  Through: 01/21,                         !- Field 507
  For: AllDays,                           !- Field 508
  Until: 04:00,                           !- Field 509
  0.222798111,                            !- Field 510
  Until: 05:00,                           !- Field 511
  0.280890167,                            !- Field 512
  Until: 07:00,                           !- Field 513
  0.30569485,                             !- Field 514
  Until: 09:00,                           !- Field 515
  1,                                      !- Field 516
  Until: 12:00,                           !- Field 517
  0.996505227,                            !- Field 518
  Until: 14:00,                           !- Field 519
  1,                                      !- Field 520
  Until: 17:00,                           !- Field 521
  0.996505227,                            !- Field 522
  Until: 19:00,                           !- Field 523
  0.266710363,                            !- Field 524
  Until: 20:00,                           !- Field 525
  0.30569485,                             !- Field 526
  Until: 21:00,                           !- Field 527
  0.280890167,                            !- Field 528
  Until: 22:00,                           !- Field 529
  0.314101647,                            !- Field 530
  Until: 24:00,                           !- Field 531
  0.280890167,                            !- Field 532
  Through: 01/22,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 01:00,                           !- Field 535
  0.280890167,                            !- Field 536
  Until: 05:00,                           !- Field 537
  0.222798111,                            !- Field 538
  Until: 07:00,                           !- Field 539
  0.30569485,                             !- Field 540
  Until: 08:00,                           !- Field 541
  0.996505227,                            !- Field 542
  Until: 10:00,                           !- Field 543
  1,                                      !- Field 544
  Until: 15:00,                           !- Field 545
  0.996505227,                            !- Field 546
  Until: 17:00,                           !- Field 547
  1,                                      !- Field 548
  Until: 20:00,                           !- Field 549
  0.266710363,                            !- Field 550
  Until: 22:00,                           !- Field 551
  0.314101647,                            !- Field 552
  Until: 23:00,                           !- Field 553
  0.280890167,                            !- Field 554
  Until: 24:00,                           !- Field 555
  0.222798111,                            !- Field 556
  Through: 01/23,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 01:00,                           !- Field 559
  0.280890167,                            !- Field 560
  Until: 05:00,                           !- Field 561
  0.222798111,                            !- Field 562
  Until: 06:00,                           !- Field 563
  0.314101647,                            !- Field 564
  Until: 07:00,                           !- Field 565
  0.30569485,                             !- Field 566
  Until: 08:00,                           !- Field 567
  1,                                      !- Field 568
  Until: 17:00,                           !- Field 569
  0.932667829,                            !- Field 570
  Until: 19:00,                           !- Field 571
  0.314101647,                            !- Field 572
  Until: 20:00,                           !- Field 573
  0.30569485,                             !- Field 574
  Until: 22:00,                           !- Field 575
  0.314101647,                            !- Field 576
  Until: 23:00,                           !- Field 577
  0.280890167,                            !- Field 578
  Until: 24:00,                           !- Field 579
  0.222798111,                            !- Field 580
  Through: 01/24,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 04:00,                           !- Field 583
  0.222798111,                            !- Field 584
  Until: 05:00,                           !- Field 585
  0.280890167,                            !- Field 586
  Until: 06:00,                           !- Field 587
  0.314101647,                            !- Field 588
  Until: 07:00,                           !- Field 589
  0.30569485,                             !- Field 590
  Until: 08:00,                           !- Field 591
  1,                                      !- Field 592
  Until: 17:00,                           !- Field 593
  0.932667829,                            !- Field 594
  Until: 19:00,                           !- Field 595
  0.314101647,                            !- Field 596
  Until: 20:00,                           !- Field 597
  0.30569485,                             !- Field 598
  Until: 22:00,                           !- Field 599
  0.314101647,                            !- Field 600
  Until: 23:00,                           !- Field 601
  0.280890167,                            !- Field 602
  Until: 24:00,                           !- Field 603
  0.222798111,                            !- Field 604
  Through: 01/25,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 02:00,                           !- Field 607
  0.222798111,                            !- Field 608
  Until: 04:00,                           !- Field 609
  0.1,                                    !- Field 610
  Until: 05:00,                           !- Field 611
  0.280890167,                            !- Field 612
  Until: 06:00,                           !- Field 613
  0.314101647,                            !- Field 614
  Until: 07:00,                           !- Field 615
  0.30569485,                             !- Field 616
  Until: 08:00,                           !- Field 617
  1,                                      !- Field 618
  Until: 17:00,                           !- Field 619
  0.932667829,                            !- Field 620
  Until: 19:00,                           !- Field 621
  0.314101647,                            !- Field 622
  Until: 20:00,                           !- Field 623
  0.30569485,                             !- Field 624
  Until: 22:00,                           !- Field 625
  0.314101647,                            !- Field 626
  Until: 23:00,                           !- Field 627
  0.280890167,                            !- Field 628
  Until: 24:00,                           !- Field 629
  0.222798111,                            !- Field 630
  Through: 01/26,                         !- Field 631
  For: AllDays,                           !- Field 632
  Until: 02:00,                           !- Field 633
  0.222798111,                            !- Field 634
  Until: 04:00,                           !- Field 635
  0.1,                                    !- Field 636
  Until: 05:00,                           !- Field 637
  0.222798111,                            !- Field 638
  Until: 06:00,                           !- Field 639
  0.314101647,                            !- Field 640
  Until: 07:00,                           !- Field 641
  0.30569485,                             !- Field 642
  Until: 08:00,                           !- Field 643
  1,                                      !- Field 644
  Until: 17:00,                           !- Field 645
  0.932667829,                            !- Field 646
  Until: 19:00,                           !- Field 647
  0.314101647,                            !- Field 648
  Until: 20:00,                           !- Field 649
  0.30569485,                             !- Field 650
  Until: 22:00,                           !- Field 651
  0.314101647,                            !- Field 652
  Until: 23:00,                           !- Field 653
  0.280890167,                            !- Field 654
  Until: 24:00,                           !- Field 655
  0.222798111,                            !- Field 656
  Through: 01/27,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 02:00,                           !- Field 659
  0.222798111,                            !- Field 660
  Until: 04:00,                           !- Field 661
  0.1,                                    !- Field 662
  Until: 05:00,                           !- Field 663
  0.222798111,                            !- Field 664
  Until: 06:00,                           !- Field 665
  0.314101647,                            !- Field 666
  Until: 07:00,                           !- Field 667
  0.30569485,                             !- Field 668
  Until: 08:00,                           !- Field 669
  1,                                      !- Field 670
  Until: 17:00,                           !- Field 671
  0.932667829,                            !- Field 672
  Until: 19:00,                           !- Field 673
  0.314101647,                            !- Field 674
  Until: 20:00,                           !- Field 675
  0.30569485,                             !- Field 676
  Until: 22:00,                           !- Field 677
  0.314101647,                            !- Field 678
  Until: 23:00,                           !- Field 679
  0.280890167,                            !- Field 680
  Until: 24:00,                           !- Field 681
  0.222798111,                            !- Field 682
  Through: 01/28,                         !- Field 683
  For: AllDays,                           !- Field 684
  Until: 02:00,                           !- Field 685
  0.222798111,                            !- Field 686
  Until: 04:00,                           !- Field 687
  0.1,                                    !- Field 688
  Until: 05:00,                           !- Field 689
  0.222798111,                            !- Field 690
  Until: 06:00,                           !- Field 691
  0.314101647,                            !- Field 692
  Until: 07:00,                           !- Field 693
  0.30569485,                             !- Field 694
  Until: 10:00,                           !- Field 695
  1,                                      !- Field 696
  Until: 11:00,                           !- Field 697
  0.996505227,                            !- Field 698
  Until: 13:00,                           !- Field 699
  1,                                      !- Field 700
  Until: 17:00,                           !- Field 701
  0.996505227,                            !- Field 702
  Until: 18:00,                           !- Field 703
  0.266710363,                            !- Field 704
  Until: 20:00,                           !- Field 705
  0.30569485,                             !- Field 706
  Until: 22:00,                           !- Field 707
  0.314101647,                            !- Field 708
  Until: 23:00,                           !- Field 709
  0.280890167,                            !- Field 710
  Until: 24:00,                           !- Field 711
  0.222798111,                            !- Field 712
  Through: 01/29,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 02:00,                           !- Field 715
  0.222798111,                            !- Field 716
  Until: 04:00,                           !- Field 717
  0.1,                                    !- Field 718
  Until: 05:00,                           !- Field 719
  0.222798111,                            !- Field 720
  Until: 06:00,                           !- Field 721
  0.314101647,                            !- Field 722
  Until: 07:00,                           !- Field 723
  0.30569485,                             !- Field 724
  Until: 13:00,                           !- Field 725
  1,                                      !- Field 726
  Until: 17:00,                           !- Field 727
  0.996505227,                            !- Field 728
  Until: 18:00,                           !- Field 729
  0.266710363,                            !- Field 730
  Until: 20:00,                           !- Field 731
  0.30569485,                             !- Field 732
  Until: 22:00,                           !- Field 733
  0.314101647,                            !- Field 734
  Until: 23:00,                           !- Field 735
  0.280890167,                            !- Field 736
  Until: 24:00,                           !- Field 737
  0.222798111,                            !- Field 738
  Through: 01/30,                         !- Field 739
  For: AllDays,                           !- Field 740
  Until: 02:00,                           !- Field 741
  0.222798111,                            !- Field 742
  Until: 04:00,                           !- Field 743
  0.1,                                    !- Field 744
  Until: 05:00,                           !- Field 745
  0.280890167,                            !- Field 746
  Until: 06:00,                           !- Field 747
  0.314101647,                            !- Field 748
  Until: 07:00,                           !- Field 749
  0.30569485,                             !- Field 750
  Until: 08:00,                           !- Field 751
  1,                                      !- Field 752
  Until: 17:00,                           !- Field 753
  0.932667829,                            !- Field 754
  Until: 19:00,                           !- Field 755
  0.314101647,                            !- Field 756
  Until: 20:00,                           !- Field 757
  0.30569485,                             !- Field 758
  Until: 22:00,                           !- Field 759
  0.314101647,                            !- Field 760
  Until: 23:00,                           !- Field 761
  0.280890167,                            !- Field 762
  Until: 24:00,                           !- Field 763
  0.222798111,                            !- Field 764
  Through: 01/31,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 01:00,                           !- Field 767
  0.222798111,                            !- Field 768
  Until: 04:00,                           !- Field 769
  0.1,                                    !- Field 770
  Until: 05:00,                           !- Field 771
  0.222798111,                            !- Field 772
  Until: 06:00,                           !- Field 773
  0.314101647,                            !- Field 774
  Until: 07:00,                           !- Field 775
  0.30569485,                             !- Field 776
  Until: 08:00,                           !- Field 777
  1,                                      !- Field 778
  Until: 17:00,                           !- Field 779
  0.932667829,                            !- Field 780
  Until: 19:00,                           !- Field 781
  0.314101647,                            !- Field 782
  Until: 20:00,                           !- Field 783
  0.30569485,                             !- Field 784
  Until: 22:00,                           !- Field 785
  0.314101647,                            !- Field 786
  Until: 23:00,                           !- Field 787
  0.280890167,                            !- Field 788
  Until: 24:00,                           !- Field 789
  0.222798111,                            !- Field 790
  Through: 02/01,                         !- Field 791
  For: AllDays,                           !- Field 792
  Until: 01:00,                           !- Field 793
  0.222798111,                            !- Field 794
  Until: 04:00,                           !- Field 795
  0.1,                                    !- Field 796
  Until: 05:00,                           !- Field 797
  0.280890167,                            !- Field 798
  Until: 07:00,                           !- Field 799
  0.30569485,                             !- Field 800
  Until: 08:00,                           !- Field 801
  1,                                      !- Field 802
  Until: 17:00,                           !- Field 803
  0.932667829,                            !- Field 804
  Until: 19:00,                           !- Field 805
  0.314101647,                            !- Field 806
  Until: 20:00,                           !- Field 807
  0.30569485,                             !- Field 808
  Until: 22:00,                           !- Field 809
  0.314101647,                            !- Field 810
  Until: 24:00,                           !- Field 811
  0.280890167,                            !- Field 812
  Through: 02/02,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 04:00,                           !- Field 815
  0.222798111,                            !- Field 816
  Until: 05:00,                           !- Field 817
  0.280890167,                            !- Field 818
  Until: 07:00,                           !- Field 819
  0.30569485,                             !- Field 820
  Until: 08:00,                           !- Field 821
  1,                                      !- Field 822
  Until: 17:00,                           !- Field 823
  0.932667829,                            !- Field 824
  Until: 19:00,                           !- Field 825
  0.314101647,                            !- Field 826
  Until: 20:00,                           !- Field 827
  0.30569485,                             !- Field 828
  Until: 22:00,                           !- Field 829
  0.314101647,                            !- Field 830
  Until: 24:00,                           !- Field 831
  0.280890167,                            !- Field 832
  Through: 02/03,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 04:00,                           !- Field 835
  0.222798111,                            !- Field 836
  Until: 05:00,                           !- Field 837
  0.280890167,                            !- Field 838
  Until: 07:00,                           !- Field 839
  0.30569485,                             !- Field 840
  Until: 08:00,                           !- Field 841
  1,                                      !- Field 842
  Until: 17:00,                           !- Field 843
  0.932667829,                            !- Field 844
  Until: 19:00,                           !- Field 845
  0.314101647,                            !- Field 846
  Until: 20:00,                           !- Field 847
  0.30569485,                             !- Field 848
  Until: 22:00,                           !- Field 849
  0.314101647,                            !- Field 850
  Until: 23:00,                           !- Field 851
  0.280890167,                            !- Field 852
  Until: 24:00,                           !- Field 853
  0.222798111,                            !- Field 854
  Through: 02/04,                         !- Field 855
  For: AllDays,                           !- Field 856
  Until: 01:00,                           !- Field 857
  0.222798111,                            !- Field 858
  Until: 04:00,                           !- Field 859
  0.1,                                    !- Field 860
  Until: 05:00,                           !- Field 861
  0.222798111,                            !- Field 862
  Until: 06:00,                           !- Field 863
  0.314101647,                            !- Field 864
  Until: 07:00,                           !- Field 865
  0.30569485,                             !- Field 866
  Until: 10:00,                           !- Field 867
  1,                                      !- Field 868
  Until: 11:00,                           !- Field 869
  0.996505227,                            !- Field 870
  Until: 13:00,                           !- Field 871
  1,                                      !- Field 872
  Until: 17:00,                           !- Field 873
  0.996505227,                            !- Field 874
  Until: 18:00,                           !- Field 875
  0.266710363,                            !- Field 876
  Until: 20:00,                           !- Field 877
  0.30569485,                             !- Field 878
  Until: 22:00,                           !- Field 879
  0.314101647,                            !- Field 880
  Until: 23:00,                           !- Field 881
  0.280890167,                            !- Field 882
  Until: 24:00,                           !- Field 883
  0.222798111,                            !- Field 884
  Through: 02/05,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 01:00,                           !- Field 887
  0.222798111,                            !- Field 888
  Until: 04:00,                           !- Field 889
  0.1,                                    !- Field 890
  Until: 05:00,                           !- Field 891
  0.222798111,                            !- Field 892
  Until: 06:00,                           !- Field 893
  0.314101647,                            !- Field 894
  Until: 07:00,                           !- Field 895
  0.30569485,                             !- Field 896
  Until: 10:00,                           !- Field 897
  1,                                      !- Field 898
  Until: 11:00,                           !- Field 899
  0.996505227,                            !- Field 900
  Until: 13:00,                           !- Field 901
  1,                                      !- Field 902
  Until: 17:00,                           !- Field 903
  0.996505227,                            !- Field 904
  Until: 18:00,                           !- Field 905
  0.266710363,                            !- Field 906
  Until: 20:00,                           !- Field 907
  0.30569485,                             !- Field 908
  Until: 22:00,                           !- Field 909
  0.314101647,                            !- Field 910
  Until: 24:00,                           !- Field 911
  0.280890167,                            !- Field 912
  Through: 02/06,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 04:00,                           !- Field 915
  0.222798111,                            !- Field 916
  Until: 05:00,                           !- Field 917
  0.280890167,                            !- Field 918
  Until: 06:00,                           !- Field 919
  0.314101647,                            !- Field 920
  Until: 07:00,                           !- Field 921
  0.30569485,                             !- Field 922
  Until: 08:00,                           !- Field 923
  1,                                      !- Field 924
  Until: 17:00,                           !- Field 925
  0.932667829,                            !- Field 926
  Until: 19:00,                           !- Field 927
  0.314101647,                            !- Field 928
  Until: 20:00,                           !- Field 929
  0.30569485,                             !- Field 930
  Until: 22:00,                           !- Field 931
  0.314101647,                            !- Field 932
  Until: 24:00,                           !- Field 933
  0.280890167,                            !- Field 934
  Through: 02/07,                         !- Field 935
  For: AllDays,                           !- Field 936
  Until: 04:00,                           !- Field 937
  0.222798111,                            !- Field 938
  Until: 05:00,                           !- Field 939
  0.280890167,                            !- Field 940
  Until: 06:00,                           !- Field 941
  0.314101647,                            !- Field 942
  Until: 07:00,                           !- Field 943
  0.30569485,                             !- Field 944
  Until: 08:00,                           !- Field 945
  1,                                      !- Field 946
  Until: 17:00,                           !- Field 947
  0.932667829,                            !- Field 948
  Until: 19:00,                           !- Field 949
  0.314101647,                            !- Field 950
  Until: 20:00,                           !- Field 951
  0.30569485,                             !- Field 952
  Until: 22:00,                           !- Field 953
  0.314101647,                            !- Field 954
  Until: 24:00,                           !- Field 955
  0.280890167,                            !- Field 956
  Through: 02/08,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 04:00,                           !- Field 959
  0.222798111,                            !- Field 960
  Until: 05:00,                           !- Field 961
  0.280890167,                            !- Field 962
  Until: 06:00,                           !- Field 963
  0.314101647,                            !- Field 964
  Until: 07:00,                           !- Field 965
  0.30569485,                             !- Field 966
  Until: 08:00,                           !- Field 967
  1,                                      !- Field 968
  Until: 17:00,                           !- Field 969
  0.932667829,                            !- Field 970
  Until: 19:00,                           !- Field 971
  0.314101647,                            !- Field 972
  Until: 20:00,                           !- Field 973
  0.30569485,                             !- Field 974
  Until: 22:00,                           !- Field 975
  0.314101647,                            !- Field 976
  Until: 24:00,                           !- Field 977
  0.280890167,                            !- Field 978
  Through: 02/09,                         !- Field 979
  For: AllDays,                           !- Field 980
  Until: 04:00,                           !- Field 981
  0.222798111,                            !- Field 982
  Until: 05:00,                           !- Field 983
  0.280890167,                            !- Field 984
  Until: 06:00,                           !- Field 985
  0.314101647,                            !- Field 986
  Until: 07:00,                           !- Field 987
  0.30569485,                             !- Field 988
  Until: 08:00,                           !- Field 989
  1,                                      !- Field 990
  Until: 17:00,                           !- Field 991
  0.932667829,                            !- Field 992
  Until: 19:00,                           !- Field 993
  0.314101647,                            !- Field 994
  Until: 20:00,                           !- Field 995
  0.30569485,                             !- Field 996
  Until: 22:00,                           !- Field 997
  0.314101647,                            !- Field 998
  Until: 24:00,                           !- Field 999
  0.280890167,                            !- Field 1000
  Through: 02/10,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 04:00,                           !- Field 1003
  0.222798111,                            !- Field 1004
  Until: 05:00,                           !- Field 1005
  0.280890167,                            !- Field 1006
  Until: 07:00,                           !- Field 1007
  0.30569485,                             !- Field 1008
  Until: 08:00,                           !- Field 1009
  1,                                      !- Field 1010
  Until: 17:00,                           !- Field 1011
  0.932667829,                            !- Field 1012
  Until: 19:00,                           !- Field 1013
  0.314101647,                            !- Field 1014
  Until: 20:00,                           !- Field 1015
  0.30569485,                             !- Field 1016
  Until: 22:00,                           !- Field 1017
  0.314101647,                            !- Field 1018
  Until: 24:00,                           !- Field 1019
  0.280890167,                            !- Field 1020
  Through: 02/11,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 04:00,                           !- Field 1023
  0.222798111,                            !- Field 1024
  Until: 05:00,                           !- Field 1025
  0.280890167,                            !- Field 1026
  Until: 06:00,                           !- Field 1027
  0.314101647,                            !- Field 1028
  Until: 07:00,                           !- Field 1029
  0.30569485,                             !- Field 1030
  Until: 08:00,                           !- Field 1031
  1,                                      !- Field 1032
  Until: 11:00,                           !- Field 1033
  0.996505227,                            !- Field 1034
  Until: 13:00,                           !- Field 1035
  1,                                      !- Field 1036
  Until: 17:00,                           !- Field 1037
  0.996505227,                            !- Field 1038
  Until: 18:00,                           !- Field 1039
  0.266710363,                            !- Field 1040
  Until: 21:00,                           !- Field 1041
  0.30569485,                             !- Field 1042
  Until: 22:00,                           !- Field 1043
  0.314101647,                            !- Field 1044
  Until: 24:00,                           !- Field 1045
  0.280890167,                            !- Field 1046
  Through: 02/12,                         !- Field 1047
  For: AllDays,                           !- Field 1048
  Until: 04:00,                           !- Field 1049
  0.222798111,                            !- Field 1050
  Until: 05:00,                           !- Field 1051
  0.280890167,                            !- Field 1052
  Until: 07:00,                           !- Field 1053
  0.30569485,                             !- Field 1054
  Until: 10:00,                           !- Field 1055
  1,                                      !- Field 1056
  Until: 11:00,                           !- Field 1057
  0.996505227,                            !- Field 1058
  Until: 13:00,                           !- Field 1059
  1,                                      !- Field 1060
  Until: 18:00,                           !- Field 1061
  0.996505227,                            !- Field 1062
  Until: 20:00,                           !- Field 1063
  0.30569485,                             !- Field 1064
  Until: 22:00,                           !- Field 1065
  0.314101647,                            !- Field 1066
  Until: 24:00,                           !- Field 1067
  0.280890167,                            !- Field 1068
  Through: 02/13,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 04:00,                           !- Field 1071
  0.222798111,                            !- Field 1072
  Until: 05:00,                           !- Field 1073
  0.280890167,                            !- Field 1074
  Until: 06:00,                           !- Field 1075
  0.314101647,                            !- Field 1076
  Until: 07:00,                           !- Field 1077
  0.30569485,                             !- Field 1078
  Until: 08:00,                           !- Field 1079
  1,                                      !- Field 1080
  Until: 18:00,                           !- Field 1081
  0.932667829,                            !- Field 1082
  Until: 19:00,                           !- Field 1083
  0.314101647,                            !- Field 1084
  Until: 20:00,                           !- Field 1085
  0.30569485,                             !- Field 1086
  Until: 22:00,                           !- Field 1087
  0.314101647,                            !- Field 1088
  Until: 23:00,                           !- Field 1089
  0.280890167,                            !- Field 1090
  Until: 24:00,                           !- Field 1091
  0.222798111,                            !- Field 1092
  Through: 02/14,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 02:00,                           !- Field 1095
  0.222798111,                            !- Field 1096
  Until: 04:00,                           !- Field 1097
  0.1,                                    !- Field 1098
  Until: 05:00,                           !- Field 1099
  0.280890167,                            !- Field 1100
  Until: 06:00,                           !- Field 1101
  0.314101647,                            !- Field 1102
  Until: 07:00,                           !- Field 1103
  0.30569485,                             !- Field 1104
  Until: 08:00,                           !- Field 1105
  1,                                      !- Field 1106
  Until: 18:00,                           !- Field 1107
  0.932667829,                            !- Field 1108
  Until: 19:00,                           !- Field 1109
  0.314101647,                            !- Field 1110
  Until: 20:00,                           !- Field 1111
  0.30569485,                             !- Field 1112
  Until: 22:00,                           !- Field 1113
  0.314101647,                            !- Field 1114
  Until: 23:00,                           !- Field 1115
  0.280890167,                            !- Field 1116
  Until: 24:00,                           !- Field 1117
  0.222798111,                            !- Field 1118
  Through: 02/15,                         !- Field 1119
  For: AllDays,                           !- Field 1120
  Until: 02:00,                           !- Field 1121
  0.222798111,                            !- Field 1122
  Until: 04:00,                           !- Field 1123
  0.1,                                    !- Field 1124
  Until: 05:00,                           !- Field 1125
  0.280890167,                            !- Field 1126
  Until: 06:00,                           !- Field 1127
  0.314101647,                            !- Field 1128
  Until: 07:00,                           !- Field 1129
  0.30569485,                             !- Field 1130
  Until: 08:00,                           !- Field 1131
  1,                                      !- Field 1132
  Until: 18:00,                           !- Field 1133
  0.932667829,                            !- Field 1134
  Until: 19:00,                           !- Field 1135
  0.314101647,                            !- Field 1136
  Until: 20:00,                           !- Field 1137
  0.30569485,                             !- Field 1138
  Until: 22:00,                           !- Field 1139
  0.314101647,                            !- Field 1140
  Until: 23:00,                           !- Field 1141
  0.280890167,                            !- Field 1142
  Until: 24:00,                           !- Field 1143
  0.222798111,                            !- Field 1144
  Through: 02/16,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 01:00,                           !- Field 1147
  0.222798111,                            !- Field 1148
  Until: 04:00,                           !- Field 1149
  0.1,                                    !- Field 1150
  Until: 05:00,                           !- Field 1151
  0.222798111,                            !- Field 1152
  Until: 06:00,                           !- Field 1153
  0.314101647,                            !- Field 1154
  Until: 07:00,                           !- Field 1155
  0.30569485,                             !- Field 1156
  Until: 08:00,                           !- Field 1157
  1,                                      !- Field 1158
  Until: 18:00,                           !- Field 1159
  0.932667829,                            !- Field 1160
  Until: 19:00,                           !- Field 1161
  0.314101647,                            !- Field 1162
  Until: 20:00,                           !- Field 1163
  0.30569485,                             !- Field 1164
  Until: 22:00,                           !- Field 1165
  0.314101647,                            !- Field 1166
  Until: 23:00,                           !- Field 1167
  0.280890167,                            !- Field 1168
  Until: 24:00,                           !- Field 1169
  0.222798111,                            !- Field 1170
  Through: 02/17,                         !- Field 1171
  For: AllDays,                           !- Field 1172
  Until: 03:00,                           !- Field 1173
  0.222798111,                            !- Field 1174
  Until: 04:00,                           !- Field 1175
  0.1,                                    !- Field 1176
  Until: 05:00,                           !- Field 1177
  0.280890167,                            !- Field 1178
  Until: 06:00,                           !- Field 1179
  0.314101647,                            !- Field 1180
  Until: 07:00,                           !- Field 1181
  0.30569485,                             !- Field 1182
  Until: 08:00,                           !- Field 1183
  1,                                      !- Field 1184
  Until: 18:00,                           !- Field 1185
  0.932667829,                            !- Field 1186
  Until: 19:00,                           !- Field 1187
  0.314101647,                            !- Field 1188
  Until: 20:00,                           !- Field 1189
  0.30569485,                             !- Field 1190
  Until: 22:00,                           !- Field 1191
  0.314101647,                            !- Field 1192
  Until: 24:00,                           !- Field 1193
  0.280890167,                            !- Field 1194
  Through: 02/18,                         !- Field 1195
  For: AllDays,                           !- Field 1196
  Until: 04:00,                           !- Field 1197
  0.222798111,                            !- Field 1198
  Until: 05:00,                           !- Field 1199
  0.280890167,                            !- Field 1200
  Until: 06:00,                           !- Field 1201
  0.314101647,                            !- Field 1202
  Until: 09:00,                           !- Field 1203
  1,                                      !- Field 1204
  Until: 11:00,                           !- Field 1205
  0.996505227,                            !- Field 1206
  Until: 13:00,                           !- Field 1207
  1,                                      !- Field 1208
  Until: 18:00,                           !- Field 1209
  0.996505227,                            !- Field 1210
  Until: 21:00,                           !- Field 1211
  0.30569485,                             !- Field 1212
  Until: 22:00,                           !- Field 1213
  0.314101647,                            !- Field 1214
  Until: 24:00,                           !- Field 1215
  0.280890167,                            !- Field 1216
  Through: 02/19,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 01:00,                           !- Field 1219
  0.280890167,                            !- Field 1220
  Until: 05:00,                           !- Field 1221
  0.222798111,                            !- Field 1222
  Until: 06:00,                           !- Field 1223
  0.30569485,                             !- Field 1224
  Until: 10:00,                           !- Field 1225
  1,                                      !- Field 1226
  Until: 15:00,                           !- Field 1227
  0.996505227,                            !- Field 1228
  Until: 17:00,                           !- Field 1229
  1,                                      !- Field 1230
  Until: 18:00,                           !- Field 1231
  0.996505227,                            !- Field 1232
  Until: 20:00,                           !- Field 1233
  0.266710363,                            !- Field 1234
  Until: 22:00,                           !- Field 1235
  0.314101647,                            !- Field 1236
  Until: 23:00,                           !- Field 1237
  0.280890167,                            !- Field 1238
  Until: 24:00,                           !- Field 1239
  0.222798111,                            !- Field 1240
  Through: 02/20,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 05:00,                           !- Field 1243
  0.222798111,                            !- Field 1244
  Until: 06:00,                           !- Field 1245
  0.314101647,                            !- Field 1246
  Until: 08:00,                           !- Field 1247
  1,                                      !- Field 1248
  Until: 18:00,                           !- Field 1249
  0.932667829,                            !- Field 1250
  Until: 19:00,                           !- Field 1251
  0.314101647,                            !- Field 1252
  Until: 20:00,                           !- Field 1253
  0.30569485,                             !- Field 1254
  Until: 22:00,                           !- Field 1255
  0.314101647,                            !- Field 1256
  Until: 24:00,                           !- Field 1257
  0.280890167,                            !- Field 1258
  Through: 02/21,                         !- Field 1259
  For: AllDays,                           !- Field 1260
  Until: 04:00,                           !- Field 1261
  0.222798111,                            !- Field 1262
  Until: 05:00,                           !- Field 1263
  0.280890167,                            !- Field 1264
  Until: 06:00,                           !- Field 1265
  0.314101647,                            !- Field 1266
  Until: 08:00,                           !- Field 1267
  1,                                      !- Field 1268
  Until: 18:00,                           !- Field 1269
  0.932667829,                            !- Field 1270
  Until: 19:00,                           !- Field 1271
  0.314101647,                            !- Field 1272
  Until: 20:00,                           !- Field 1273
  0.30569485,                             !- Field 1274
  Until: 22:00,                           !- Field 1275
  0.314101647,                            !- Field 1276
  Until: 24:00,                           !- Field 1277
  0.280890167,                            !- Field 1278
  Through: 02/22,                         !- Field 1279
  For: AllDays,                           !- Field 1280
  Until: 04:00,                           !- Field 1281
  0.222798111,                            !- Field 1282
  Until: 05:00,                           !- Field 1283
  0.280890167,                            !- Field 1284
  Until: 06:00,                           !- Field 1285
  0.314101647,                            !- Field 1286
  Until: 08:00,                           !- Field 1287
  1,                                      !- Field 1288
  Until: 18:00,                           !- Field 1289
  0.932667829,                            !- Field 1290
  Until: 19:00,                           !- Field 1291
  0.314101647,                            !- Field 1292
  Until: 20:00,                           !- Field 1293
  0.30569485,                             !- Field 1294
  Until: 22:00,                           !- Field 1295
  0.314101647,                            !- Field 1296
  Until: 24:00,                           !- Field 1297
  0.280890167,                            !- Field 1298
  Through: 02/23,                         !- Field 1299
  For: AllDays,                           !- Field 1300
  Until: 03:00,                           !- Field 1301
  0.222798111,                            !- Field 1302
  Until: 04:00,                           !- Field 1303
  0.1,                                    !- Field 1304
  Until: 05:00,                           !- Field 1305
  0.280890167,                            !- Field 1306
  Until: 06:00,                           !- Field 1307
  0.30569485,                             !- Field 1308
  Until: 08:00,                           !- Field 1309
  1,                                      !- Field 1310
  Until: 18:00,                           !- Field 1311
  0.932667829,                            !- Field 1312
  Until: 19:00,                           !- Field 1313
  0.314101647,                            !- Field 1314
  Until: 20:00,                           !- Field 1315
  0.30569485,                             !- Field 1316
  Until: 22:00,                           !- Field 1317
  0.314101647,                            !- Field 1318
  Until: 23:00,                           !- Field 1319
  0.280890167,                            !- Field 1320
  Until: 24:00,                           !- Field 1321
  0.222798111,                            !- Field 1322
  Through: 02/24,                         !- Field 1323
  For: AllDays,                           !- Field 1324
  Until: 03:00,                           !- Field 1325
  0.222798111,                            !- Field 1326
  Until: 04:00,                           !- Field 1327
  0.1,                                    !- Field 1328
  Until: 05:00,                           !- Field 1329
  0.280890167,                            !- Field 1330
  Until: 06:00,                           !- Field 1331
  0.314101647,                            !- Field 1332
  Until: 08:00,                           !- Field 1333
  1,                                      !- Field 1334
  Until: 18:00,                           !- Field 1335
  0.932667829,                            !- Field 1336
  Until: 19:00,                           !- Field 1337
  0.314101647,                            !- Field 1338
  Until: 20:00,                           !- Field 1339
  0.30569485,                             !- Field 1340
  Until: 22:00,                           !- Field 1341
  0.314101647,                            !- Field 1342
  Until: 23:00,                           !- Field 1343
  0.280890167,                            !- Field 1344
  Until: 24:00,                           !- Field 1345
  0.222798111,                            !- Field 1346
  Through: 02/25,                         !- Field 1347
  For: AllDays,                           !- Field 1348
  Until: 02:00,                           !- Field 1349
  0.222798111,                            !- Field 1350
  Until: 04:00,                           !- Field 1351
  0.1,                                    !- Field 1352
  Until: 05:00,                           !- Field 1353
  0.280890167,                            !- Field 1354
  Until: 06:00,                           !- Field 1355
  0.314101647,                            !- Field 1356
  Until: 09:00,                           !- Field 1357
  1,                                      !- Field 1358
  Until: 11:00,                           !- Field 1359
  0.996505227,                            !- Field 1360
  Until: 13:00,                           !- Field 1361
  1,                                      !- Field 1362
  Until: 18:00,                           !- Field 1363
  0.996505227,                            !- Field 1364
  Until: 20:00,                           !- Field 1365
  0.30569485,                             !- Field 1366
  Until: 22:00,                           !- Field 1367
  0.314101647,                            !- Field 1368
  Until: 23:00,                           !- Field 1369
  0.280890167,                            !- Field 1370
  Until: 24:00,                           !- Field 1371
  0.222798111,                            !- Field 1372
  Through: 02/26,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 03:00,                           !- Field 1375
  0.222798111,                            !- Field 1376
  Until: 04:00,                           !- Field 1377
  0.1,                                    !- Field 1378
  Until: 05:00,                           !- Field 1379
  0.280890167,                            !- Field 1380
  Until: 06:00,                           !- Field 1381
  0.314101647,                            !- Field 1382
  Until: 09:00,                           !- Field 1383
  1,                                      !- Field 1384
  Until: 11:00,                           !- Field 1385
  0.996505227,                            !- Field 1386
  Until: 13:00,                           !- Field 1387
  1,                                      !- Field 1388
  Until: 18:00,                           !- Field 1389
  0.996505227,                            !- Field 1390
  Until: 20:00,                           !- Field 1391
  0.30569485,                             !- Field 1392
  Until: 22:00,                           !- Field 1393
  0.314101647,                            !- Field 1394
  Until: 24:00,                           !- Field 1395
  0.280890167,                            !- Field 1396
  Through: 02/27,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 04:00,                           !- Field 1399
  0.222798111,                            !- Field 1400
  Until: 05:00,                           !- Field 1401
  0.280890167,                            !- Field 1402
  Until: 06:00,                           !- Field 1403
  0.314101647,                            !- Field 1404
  Until: 08:00,                           !- Field 1405
  1,                                      !- Field 1406
  Until: 18:00,                           !- Field 1407
  0.932667829,                            !- Field 1408
  Until: 19:00,                           !- Field 1409
  0.314101647,                            !- Field 1410
  Until: 20:00,                           !- Field 1411
  0.30569485,                             !- Field 1412
  Until: 22:00,                           !- Field 1413
  0.314101647,                            !- Field 1414
  Until: 24:00,                           !- Field 1415
  0.280890167,                            !- Field 1416
  Through: 02/28,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 04:00,                           !- Field 1419
  0.222798111,                            !- Field 1420
  Until: 05:00,                           !- Field 1421
  0.280890167,                            !- Field 1422
  Until: 06:00,                           !- Field 1423
  0.314101647,                            !- Field 1424
  Until: 08:00,                           !- Field 1425
  1,                                      !- Field 1426
  Until: 18:00,                           !- Field 1427
  0.932667829,                            !- Field 1428
  Until: 19:00,                           !- Field 1429
  0.314101647,                            !- Field 1430
  Until: 20:00,                           !- Field 1431
  0.30569485,                             !- Field 1432
  Until: 22:00,                           !- Field 1433
  0.314101647,                            !- Field 1434
  Until: 24:00,                           !- Field 1435
  0.280890167,                            !- Field 1436
  Through: 03/01,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 04:00,                           !- Field 1439
  0.222798111,                            !- Field 1440
  Until: 05:00,                           !- Field 1441
  0.280890167,                            !- Field 1442
  Until: 06:00,                           !- Field 1443
  0.30569485,                             !- Field 1444
  Until: 08:00,                           !- Field 1445
  1,                                      !- Field 1446
  Until: 18:00,                           !- Field 1447
  0.932667829,                            !- Field 1448
  Until: 19:00,                           !- Field 1449
  0.314101647,                            !- Field 1450
  Until: 20:00,                           !- Field 1451
  0.30569485,                             !- Field 1452
  Until: 22:00,                           !- Field 1453
  0.314101647,                            !- Field 1454
  Until: 24:00,                           !- Field 1455
  0.280890167,                            !- Field 1456
  Through: 03/02,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 01:00,                           !- Field 1459
  0.280890167,                            !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.222798111,                            !- Field 1462
  Until: 06:00,                           !- Field 1463
  0.30569485,                             !- Field 1464
  Until: 09:00,                           !- Field 1465
  1,                                      !- Field 1466
  Until: 18:00,                           !- Field 1467
  0.932667829,                            !- Field 1468
  Until: 19:00,                           !- Field 1469
  0.314101647,                            !- Field 1470
  Until: 20:00,                           !- Field 1471
  0.30569485,                             !- Field 1472
  Until: 22:00,                           !- Field 1473
  0.314101647,                            !- Field 1474
  Until: 24:00,                           !- Field 1475
  0.280890167,                            !- Field 1476
  Through: 03/03,                         !- Field 1477
  For: AllDays,                           !- Field 1478
  Until: 01:00,                           !- Field 1479
  0.280890167,                            !- Field 1480
  Until: 05:00,                           !- Field 1481
  0.222798111,                            !- Field 1482
  Until: 06:00,                           !- Field 1483
  0.30569485,                             !- Field 1484
  Until: 09:00,                           !- Field 1485
  1,                                      !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.932667829,                            !- Field 1488
  Until: 19:00,                           !- Field 1489
  0.314101647,                            !- Field 1490
  Until: 20:00,                           !- Field 1491
  0.30569485,                             !- Field 1492
  Until: 22:00,                           !- Field 1493
  0.314101647,                            !- Field 1494
  Until: 24:00,                           !- Field 1495
  0.280890167,                            !- Field 1496
  Through: 03/04,                         !- Field 1497
  For: AllDays,                           !- Field 1498
  Until: 01:00,                           !- Field 1499
  0.280890167,                            !- Field 1500
  Until: 05:00,                           !- Field 1501
  0.222798111,                            !- Field 1502
  Until: 06:00,                           !- Field 1503
  0.30569485,                             !- Field 1504
  Until: 09:00,                           !- Field 1505
  1,                                      !- Field 1506
  Until: 15:00,                           !- Field 1507
  0.996505227,                            !- Field 1508
  Until: 16:00,                           !- Field 1509
  1,                                      !- Field 1510
  Until: 18:00,                           !- Field 1511
  0.996505227,                            !- Field 1512
  Until: 20:00,                           !- Field 1513
  0.266710363,                            !- Field 1514
  Until: 22:00,                           !- Field 1515
  0.314101647,                            !- Field 1516
  Until: 24:00,                           !- Field 1517
  0.280890167,                            !- Field 1518
  Through: 03/05,                         !- Field 1519
  For: AllDays,                           !- Field 1520
  Until: 01:00,                           !- Field 1521
  0.280890167,                            !- Field 1522
  Until: 05:00,                           !- Field 1523
  0.222798111,                            !- Field 1524
  Until: 06:00,                           !- Field 1525
  0.30569485,                             !- Field 1526
  Until: 08:00,                           !- Field 1527
  1,                                      !- Field 1528
  Until: 11:00,                           !- Field 1529
  0.996505227,                            !- Field 1530
  Until: 13:00,                           !- Field 1531
  1,                                      !- Field 1532
  Until: 18:00,                           !- Field 1533
  0.996505227,                            !- Field 1534
  Until: 21:00,                           !- Field 1535
  0.30569485,                             !- Field 1536
  Until: 22:00,                           !- Field 1537
  0.314101647,                            !- Field 1538
  Until: 24:00,                           !- Field 1539
  0.280890167,                            !- Field 1540
  Through: 03/06,                         !- Field 1541
  For: AllDays,                           !- Field 1542
  Until: 05:00,                           !- Field 1543
  0.222798111,                            !- Field 1544
  Until: 06:00,                           !- Field 1545
  0.30569485,                             !- Field 1546
  Until: 09:00,                           !- Field 1547
  1,                                      !- Field 1548
  Until: 18:00,                           !- Field 1549
  0.932667829,                            !- Field 1550
  Until: 19:00,                           !- Field 1551
  0.314101647,                            !- Field 1552
  Until: 20:00,                           !- Field 1553
  0.30569485,                             !- Field 1554
  Until: 22:00,                           !- Field 1555
  0.314101647,                            !- Field 1556
  Until: 24:00,                           !- Field 1557
  0.280890167,                            !- Field 1558
  Through: 03/07,                         !- Field 1559
  For: AllDays,                           !- Field 1560
  Until: 04:00,                           !- Field 1561
  0.222798111,                            !- Field 1562
  Until: 05:00,                           !- Field 1563
  0.280890167,                            !- Field 1564
  Until: 06:00,                           !- Field 1565
  0.30569485,                             !- Field 1566
  Until: 08:00,                           !- Field 1567
  1,                                      !- Field 1568
  Until: 18:00,                           !- Field 1569
  0.932667829,                            !- Field 1570
  Until: 19:00,                           !- Field 1571
  0.314101647,                            !- Field 1572
  Until: 20:00,                           !- Field 1573
  0.30569485,                             !- Field 1574
  Until: 22:00,                           !- Field 1575
  0.314101647,                            !- Field 1576
  Until: 24:00,                           !- Field 1577
  0.280890167,                            !- Field 1578
  Through: 03/08,                         !- Field 1579
  For: AllDays,                           !- Field 1580
  Until: 04:00,                           !- Field 1581
  0.222798111,                            !- Field 1582
  Until: 05:00,                           !- Field 1583
  0.280890167,                            !- Field 1584
  Until: 06:00,                           !- Field 1585
  0.30569485,                             !- Field 1586
  Until: 08:00,                           !- Field 1587
  1,                                      !- Field 1588
  Until: 18:00,                           !- Field 1589
  0.932667829,                            !- Field 1590
  Until: 19:00,                           !- Field 1591
  0.314101647,                            !- Field 1592
  Until: 20:00,                           !- Field 1593
  0.30569485,                             !- Field 1594
  Until: 22:00,                           !- Field 1595
  0.314101647,                            !- Field 1596
  Until: 24:00,                           !- Field 1597
  0.280890167,                            !- Field 1598
  Through: 03/09,                         !- Field 1599
  For: AllDays,                           !- Field 1600
  Until: 04:00,                           !- Field 1601
  0.222798111,                            !- Field 1602
  Until: 05:00,                           !- Field 1603
  0.280890167,                            !- Field 1604
  Until: 06:00,                           !- Field 1605
  0.30569485,                             !- Field 1606
  Until: 08:00,                           !- Field 1607
  1,                                      !- Field 1608
  Until: 18:00,                           !- Field 1609
  0.932667829,                            !- Field 1610
  Until: 19:00,                           !- Field 1611
  0.314101647,                            !- Field 1612
  Until: 20:00,                           !- Field 1613
  0.30569485,                             !- Field 1614
  Until: 22:00,                           !- Field 1615
  0.314101647,                            !- Field 1616
  Until: 23:00,                           !- Field 1617
  0.280890167,                            !- Field 1618
  Until: 24:00,                           !- Field 1619
  0.222798111,                            !- Field 1620
  Through: 03/10,                         !- Field 1621
  For: AllDays,                           !- Field 1622
  Until: 04:00,                           !- Field 1623
  0.222798111,                            !- Field 1624
  Until: 05:00,                           !- Field 1625
  0.280890167,                            !- Field 1626
  Until: 06:00,                           !- Field 1627
  0.314101647,                            !- Field 1628
  Until: 08:00,                           !- Field 1629
  1,                                      !- Field 1630
  Until: 18:00,                           !- Field 1631
  0.932667829,                            !- Field 1632
  Until: 19:00,                           !- Field 1633
  0.314101647,                            !- Field 1634
  Until: 20:00,                           !- Field 1635
  0.30569485,                             !- Field 1636
  Until: 22:00,                           !- Field 1637
  0.314101647,                            !- Field 1638
  Until: 23:00,                           !- Field 1639
  0.280890167,                            !- Field 1640
  Until: 24:00,                           !- Field 1641
  0.222798111,                            !- Field 1642
  Through: 03/11,                         !- Field 1643
  For: AllDays,                           !- Field 1644
  Until: 03:00,                           !- Field 1645
  0.222798111,                            !- Field 1646
  Until: 04:00,                           !- Field 1647
  0.1,                                    !- Field 1648
  Until: 05:00,                           !- Field 1649
  0.280890167,                            !- Field 1650
  Until: 06:00,                           !- Field 1651
  0.314101647,                            !- Field 1652
  Until: 09:00,                           !- Field 1653
  1,                                      !- Field 1654
  Until: 11:00,                           !- Field 1655
  0.996505227,                            !- Field 1656
  Until: 13:00,                           !- Field 1657
  1,                                      !- Field 1658
  Until: 18:00,                           !- Field 1659
  0.996505227,                            !- Field 1660
  Until: 20:00,                           !- Field 1661
  0.30569485,                             !- Field 1662
  Until: 22:00,                           !- Field 1663
  0.314101647,                            !- Field 1664
  Until: 24:00,                           !- Field 1665
  0.280890167,                            !- Field 1666
  Through: 03/12,                         !- Field 1667
  For: AllDays,                           !- Field 1668
  Until: 04:00,                           !- Field 1669
  0.222798111,                            !- Field 1670
  Until: 05:00,                           !- Field 1671
  0.280890167,                            !- Field 1672
  Until: 06:00,                           !- Field 1673
  0.314101647,                            !- Field 1674
  Until: 09:00,                           !- Field 1675
  1,                                      !- Field 1676
  Until: 11:00,                           !- Field 1677
  0.996505227,                            !- Field 1678
  Until: 13:00,                           !- Field 1679
  1,                                      !- Field 1680
  Until: 18:00,                           !- Field 1681
  0.996505227,                            !- Field 1682
  Until: 21:00,                           !- Field 1683
  0.30569485,                             !- Field 1684
  Until: 22:00,                           !- Field 1685
  0.314101647,                            !- Field 1686
  Until: 24:00,                           !- Field 1687
  0.280890167,                            !- Field 1688
  Through: 03/13,                         !- Field 1689
  For: AllDays,                           !- Field 1690
  Until: 01:00,                           !- Field 1691
  0.280890167,                            !- Field 1692
  Until: 05:00,                           !- Field 1693
  0.222798111,                            !- Field 1694
  Until: 06:00,                           !- Field 1695
  0.30569485,                             !- Field 1696
  Until: 09:00,                           !- Field 1697
  1,                                      !- Field 1698
  Until: 18:00,                           !- Field 1699
  0.932667829,                            !- Field 1700
  Until: 19:00,                           !- Field 1701
  0.314101647,                            !- Field 1702
  Until: 20:00,                           !- Field 1703
  0.30569485,                             !- Field 1704
  Until: 22:00,                           !- Field 1705
  0.314101647,                            !- Field 1706
  Until: 24:00,                           !- Field 1707
  0.280890167,                            !- Field 1708
  Through: 03/14,                         !- Field 1709
  For: AllDays,                           !- Field 1710
  Until: 01:00,                           !- Field 1711
  0.280890167,                            !- Field 1712
  Until: 05:00,                           !- Field 1713
  0.222798111,                            !- Field 1714
  Until: 06:00,                           !- Field 1715
  0.30569485,                             !- Field 1716
  Until: 09:00,                           !- Field 1717
  1,                                      !- Field 1718
  Until: 18:00,                           !- Field 1719
  0.932667829,                            !- Field 1720
  Until: 19:00,                           !- Field 1721
  0.314101647,                            !- Field 1722
  Until: 20:00,                           !- Field 1723
  0.30569485,                             !- Field 1724
  Until: 22:00,                           !- Field 1725
  0.314101647,                            !- Field 1726
  Until: 24:00,                           !- Field 1727
  0.280890167,                            !- Field 1728
  Through: 03/15,                         !- Field 1729
  For: AllDays,                           !- Field 1730
  Until: 04:00,                           !- Field 1731
  0.222798111,                            !- Field 1732
  Until: 05:00,                           !- Field 1733
  0.280890167,                            !- Field 1734
  Until: 06:00,                           !- Field 1735
  0.30569485,                             !- Field 1736
  Until: 08:00,                           !- Field 1737
  1,                                      !- Field 1738
  Until: 18:00,                           !- Field 1739
  0.932667829,                            !- Field 1740
  Until: 19:00,                           !- Field 1741
  0.314101647,                            !- Field 1742
  Until: 20:00,                           !- Field 1743
  0.30569485,                             !- Field 1744
  Until: 22:00,                           !- Field 1745
  0.314101647,                            !- Field 1746
  Until: 24:00,                           !- Field 1747
  0.280890167,                            !- Field 1748
  Through: 03/16,                         !- Field 1749
  For: AllDays,                           !- Field 1750
  Until: 04:00,                           !- Field 1751
  0.222798111,                            !- Field 1752
  Until: 05:00,                           !- Field 1753
  0.280890167,                            !- Field 1754
  Until: 06:00,                           !- Field 1755
  0.30569485,                             !- Field 1756
  Until: 08:00,                           !- Field 1757
  1,                                      !- Field 1758
  Until: 18:00,                           !- Field 1759
  0.932667829,                            !- Field 1760
  Until: 19:00,                           !- Field 1761
  0.314101647,                            !- Field 1762
  Until: 20:00,                           !- Field 1763
  0.30569485,                             !- Field 1764
  Until: 22:00,                           !- Field 1765
  0.314101647,                            !- Field 1766
  Until: 24:00,                           !- Field 1767
  0.280890167,                            !- Field 1768
  Through: 03/17,                         !- Field 1769
  For: AllDays,                           !- Field 1770
  Until: 04:00,                           !- Field 1771
  0.222798111,                            !- Field 1772
  Until: 05:00,                           !- Field 1773
  0.280890167,                            !- Field 1774
  Until: 06:00,                           !- Field 1775
  0.314101647,                            !- Field 1776
  Until: 08:00,                           !- Field 1777
  1,                                      !- Field 1778
  Until: 18:00,                           !- Field 1779
  0.932667829,                            !- Field 1780
  Until: 19:00,                           !- Field 1781
  0.314101647,                            !- Field 1782
  Until: 20:00,                           !- Field 1783
  0.30569485,                             !- Field 1784
  Until: 22:00,                           !- Field 1785
  0.314101647,                            !- Field 1786
  Until: 24:00,                           !- Field 1787
  0.280890167,                            !- Field 1788
  Through: 03/18,                         !- Field 1789
  For: AllDays,                           !- Field 1790
  Until: 03:00,                           !- Field 1791
  0.222798111,                            !- Field 1792
  Until: 04:00,                           !- Field 1793
  0.1,                                    !- Field 1794
  Until: 05:00,                           !- Field 1795
  0.280890167,                            !- Field 1796
  Until: 06:00,                           !- Field 1797
  0.30569485,                             !- Field 1798
  Until: 09:00,                           !- Field 1799
  1,                                      !- Field 1800
  Until: 11:00,                           !- Field 1801
  0.996505227,                            !- Field 1802
  Until: 13:00,                           !- Field 1803
  1,                                      !- Field 1804
  Until: 18:00,                           !- Field 1805
  0.996505227,                            !- Field 1806
  Until: 21:00,                           !- Field 1807
  0.30569485,                             !- Field 1808
  Until: 22:00,                           !- Field 1809
  0.314101647,                            !- Field 1810
  Until: 24:00,                           !- Field 1811
  0.280890167,                            !- Field 1812
  Through: 03/19,                         !- Field 1813
  For: AllDays,                           !- Field 1814
  Until: 01:00,                           !- Field 1815
  0.280890167,                            !- Field 1816
  Until: 05:00,                           !- Field 1817
  0.222798111,                            !- Field 1818
  Until: 06:00,                           !- Field 1819
  0.30569485,                             !- Field 1820
  Until: 09:00,                           !- Field 1821
  1,                                      !- Field 1822
  Until: 14:00,                           !- Field 1823
  0.996505227,                            !- Field 1824
  Until: 16:00,                           !- Field 1825
  1,                                      !- Field 1826
  Until: 18:00,                           !- Field 1827
  0.996505227,                            !- Field 1828
  Until: 20:00,                           !- Field 1829
  0.266710363,                            !- Field 1830
  Until: 22:00,                           !- Field 1831
  0.314101647,                            !- Field 1832
  Until: 24:00,                           !- Field 1833
  0.280890167,                            !- Field 1834
  Through: 03/20,                         !- Field 1835
  For: AllDays,                           !- Field 1836
  Until: 01:00,                           !- Field 1837
  0.280890167,                            !- Field 1838
  Until: 05:00,                           !- Field 1839
  0.222798111,                            !- Field 1840
  Until: 06:00,                           !- Field 1841
  0.30569485,                             !- Field 1842
  Until: 08:00,                           !- Field 1843
  1,                                      !- Field 1844
  Until: 18:00,                           !- Field 1845
  0.932667829,                            !- Field 1846
  Until: 19:00,                           !- Field 1847
  0.314101647,                            !- Field 1848
  Until: 20:00,                           !- Field 1849
  0.30569485,                             !- Field 1850
  Until: 22:00,                           !- Field 1851
  0.314101647,                            !- Field 1852
  Until: 24:00,                           !- Field 1853
  0.280890167,                            !- Field 1854
  Through: 03/21,                         !- Field 1855
  For: AllDays,                           !- Field 1856
  Until: 01:00,                           !- Field 1857
  0.280890167,                            !- Field 1858
  Until: 05:00,                           !- Field 1859
  0.222798111,                            !- Field 1860
  Until: 06:00,                           !- Field 1861
  0.30569485,                             !- Field 1862
  Until: 09:00,                           !- Field 1863
  1,                                      !- Field 1864
  Until: 18:00,                           !- Field 1865
  0.932667829,                            !- Field 1866
  Until: 19:00,                           !- Field 1867
  0.314101647,                            !- Field 1868
  Until: 20:00,                           !- Field 1869
  0.30569485,                             !- Field 1870
  Until: 22:00,                           !- Field 1871
  0.314101647,                            !- Field 1872
  Until: 24:00,                           !- Field 1873
  0.280890167,                            !- Field 1874
  Through: 03/22,                         !- Field 1875
  For: AllDays,                           !- Field 1876
  Until: 01:00,                           !- Field 1877
  0.280890167,                            !- Field 1878
  Until: 05:00,                           !- Field 1879
  0.222798111,                            !- Field 1880
  Until: 06:00,                           !- Field 1881
  0.30569485,                             !- Field 1882
  Until: 09:00,                           !- Field 1883
  1,                                      !- Field 1884
  Until: 18:00,                           !- Field 1885
  0.932667829,                            !- Field 1886
  Until: 19:00,                           !- Field 1887
  0.314101647,                            !- Field 1888
  Until: 20:00,                           !- Field 1889
  0.30569485,                             !- Field 1890
  Until: 22:00,                           !- Field 1891
  0.314101647,                            !- Field 1892
  Until: 24:00,                           !- Field 1893
  0.280890167,                            !- Field 1894
  Through: 03/23,                         !- Field 1895
  For: AllDays,                           !- Field 1896
  Until: 01:00,                           !- Field 1897
  0.280890167,                            !- Field 1898
  Until: 05:00,                           !- Field 1899
  0.222798111,                            !- Field 1900
  Until: 09:00,                           !- Field 1901
  1,                                      !- Field 1902
  Until: 18:00,                           !- Field 1903
  0.932667829,                            !- Field 1904
  Until: 19:00,                           !- Field 1905
  0.314101647,                            !- Field 1906
  Until: 21:00,                           !- Field 1907
  0.30569485,                             !- Field 1908
  Until: 22:00,                           !- Field 1909
  0.314101647,                            !- Field 1910
  Until: 24:00,                           !- Field 1911
  0.280890167,                            !- Field 1912
  Through: 03/24,                         !- Field 1913
  For: AllDays,                           !- Field 1914
  Until: 02:00,                           !- Field 1915
  0.280890167,                            !- Field 1916
  Until: 05:00,                           !- Field 1917
  0.222798111,                            !- Field 1918
  Until: 07:00,                           !- Field 1919
  1,                                      !- Field 1920
  Until: 08:00,                           !- Field 1921
  0.996505227,                            !- Field 1922
  Until: 09:00,                           !- Field 1923
  1,                                      !- Field 1924
  Until: 18:00,                           !- Field 1925
  0.932667829,                            !- Field 1926
  Until: 19:00,                           !- Field 1927
  0.314101647,                            !- Field 1928
  Until: 21:00,                           !- Field 1929
  0.30569485,                             !- Field 1930
  Until: 22:00,                           !- Field 1931
  0.314101647,                            !- Field 1932
  Until: 24:00,                           !- Field 1933
  0.280890167,                            !- Field 1934
  Through: 03/25,                         !- Field 1935
  For: AllDays,                           !- Field 1936
  Until: 02:00,                           !- Field 1937
  0.280890167,                            !- Field 1938
  Until: 05:00,                           !- Field 1939
  0.222798111,                            !- Field 1940
  Until: 07:00,                           !- Field 1941
  1,                                      !- Field 1942
  Until: 08:00,                           !- Field 1943
  0.996505227,                            !- Field 1944
  Until: 10:00,                           !- Field 1945
  1,                                      !- Field 1946
  Until: 16:00,                           !- Field 1947
  0.996505227,                            !- Field 1948
  Until: 17:00,                           !- Field 1949
  1,                                      !- Field 1950
  Until: 18:00,                           !- Field 1951
  0.996505227,                            !- Field 1952
  Until: 20:00,                           !- Field 1953
  0.266710363,                            !- Field 1954
  Until: 21:00,                           !- Field 1955
  0.30569485,                             !- Field 1956
  Until: 22:00,                           !- Field 1957
  0.314101647,                            !- Field 1958
  Until: 24:00,                           !- Field 1959
  0.280890167,                            !- Field 1960
  Through: 03/26,                         !- Field 1961
  For: AllDays,                           !- Field 1962
  Until: 02:00,                           !- Field 1963
  0.280890167,                            !- Field 1964
  Until: 05:00,                           !- Field 1965
  0.222798111,                            !- Field 1966
  Until: 08:00,                           !- Field 1967
  1,                                      !- Field 1968
  Until: 13:00,                           !- Field 1969
  0.996505227,                            !- Field 1970
  Until: 14:00,                           !- Field 1971
  1,                                      !- Field 1972
  Until: 18:00,                           !- Field 1973
  0.996505227,                            !- Field 1974
  Until: 19:00,                           !- Field 1975
  0.266710363,                            !- Field 1976
  Until: 20:00,                           !- Field 1977
  0.30569485,                             !- Field 1978
  Until: 21:00,                           !- Field 1979
  0.280890167,                            !- Field 1980
  Until: 22:00,                           !- Field 1981
  0.314101647,                            !- Field 1982
  Until: 24:00,                           !- Field 1983
  0.280890167,                            !- Field 1984
  Through: 03/27,                         !- Field 1985
  For: AllDays,                           !- Field 1986
  Until: 02:00,                           !- Field 1987
  0.280890167,                            !- Field 1988
  Until: 05:00,                           !- Field 1989
  0.222798111,                            !- Field 1990
  Until: 07:00,                           !- Field 1991
  1,                                      !- Field 1992
  Until: 08:00,                           !- Field 1993
  0.996505227,                            !- Field 1994
  Until: 09:00,                           !- Field 1995
  1,                                      !- Field 1996
  Until: 19:00,                           !- Field 1997
  0.932667829,                            !- Field 1998
  Until: 21:00,                           !- Field 1999
  0.30569485,                             !- Field 2000
  Until: 22:00,                           !- Field 2001
  0.314101647,                            !- Field 2002
  Until: 24:00,                           !- Field 2003
  0.280890167,                            !- Field 2004
  Through: 03/28,                         !- Field 2005
  For: AllDays,                           !- Field 2006
  Until: 02:00,                           !- Field 2007
  0.280890167,                            !- Field 2008
  Until: 05:00,                           !- Field 2009
  0.222798111,                            !- Field 2010
  Until: 07:00,                           !- Field 2011
  1,                                      !- Field 2012
  Until: 08:00,                           !- Field 2013
  0.996505227,                            !- Field 2014
  Until: 09:00,                           !- Field 2015
  1,                                      !- Field 2016
  Until: 19:00,                           !- Field 2017
  0.932667829,                            !- Field 2018
  Until: 21:00,                           !- Field 2019
  0.30569485,                             !- Field 2020
  Until: 22:00,                           !- Field 2021
  0.314101647,                            !- Field 2022
  Until: 24:00,                           !- Field 2023
  0.280890167,                            !- Field 2024
  Through: 03/29,                         !- Field 2025
  For: AllDays,                           !- Field 2026
  Until: 02:00,                           !- Field 2027
  0.280890167,                            !- Field 2028
  Until: 05:00,                           !- Field 2029
  0.222798111,                            !- Field 2030
  Until: 06:00,                           !- Field 2031
  1,                                      !- Field 2032
  Until: 08:00,                           !- Field 2033
  0.996505227,                            !- Field 2034
  Until: 09:00,                           !- Field 2035
  1,                                      !- Field 2036
  Until: 19:00,                           !- Field 2037
  0.932667829,                            !- Field 2038
  Until: 21:00,                           !- Field 2039
  0.30569485,                             !- Field 2040
  Until: 22:00,                           !- Field 2041
  0.314101647,                            !- Field 2042
  Until: 24:00,                           !- Field 2043
  0.280890167,                            !- Field 2044
  Through: 03/30,                         !- Field 2045
  For: AllDays,                           !- Field 2046
  Until: 01:00,                           !- Field 2047
  0.280890167,                            !- Field 2048
  Until: 05:00,                           !- Field 2049
  0.222798111,                            !- Field 2050
  Until: 09:00,                           !- Field 2051
  1,                                      !- Field 2052
  Until: 19:00,                           !- Field 2053
  0.932667829,                            !- Field 2054
  Until: 20:00,                           !- Field 2055
  0.30569485,                             !- Field 2056
  Until: 22:00,                           !- Field 2057
  0.314101647,                            !- Field 2058
  Until: 24:00,                           !- Field 2059
  0.280890167,                            !- Field 2060
  Through: 03/31,                         !- Field 2061
  For: AllDays,                           !- Field 2062
  Until: 05:00,                           !- Field 2063
  0.222798111,                            !- Field 2064
  Until: 09:00,                           !- Field 2065
  1,                                      !- Field 2066
  Until: 19:00,                           !- Field 2067
  0.932667829,                            !- Field 2068
  Until: 20:00,                           !- Field 2069
  0.30569485,                             !- Field 2070
  Until: 22:00,                           !- Field 2071
  0.314101647,                            !- Field 2072
  Until: 24:00,                           !- Field 2073
  0.280890167,                            !- Field 2074
  Through: 04/01,                         !- Field 2075
  For: AllDays,                           !- Field 2076
  Until: 01:00,                           !- Field 2077
  0.280890167,                            !- Field 2078
  Until: 05:00,                           !- Field 2079
  0.222798111,                            !- Field 2080
  Until: 09:00,                           !- Field 2081
  1,                                      !- Field 2082
  Until: 14:00,                           !- Field 2083
  0.996505227,                            !- Field 2084
  Until: 16:00,                           !- Field 2085
  1,                                      !- Field 2086
  Until: 19:00,                           !- Field 2087
  0.996505227,                            !- Field 2088
  Until: 20:00,                           !- Field 2089
  0.266710363,                            !- Field 2090
  Until: 22:00,                           !- Field 2091
  0.314101647,                            !- Field 2092
  Until: 24:00,                           !- Field 2093
  0.280890167,                            !- Field 2094
  Through: 04/02,                         !- Field 2095
  For: AllDays,                           !- Field 2096
  Until: 01:00,                           !- Field 2097
  0.280890167,                            !- Field 2098
  Until: 05:00,                           !- Field 2099
  0.222798111,                            !- Field 2100
  Until: 07:00,                           !- Field 2101
  1,                                      !- Field 2102
  Until: 11:00,                           !- Field 2103
  0.996505227,                            !- Field 2104
  Until: 13:00,                           !- Field 2105
  1,                                      !- Field 2106
  Until: 18:00,                           !- Field 2107
  0.996505227,                            !- Field 2108
  Until: 21:00,                           !- Field 2109
  0.30569485,                             !- Field 2110
  Until: 22:00,                           !- Field 2111
  0.314101647,                            !- Field 2112
  Until: 24:00,                           !- Field 2113
  0.280890167,                            !- Field 2114
  Through: 04/03,                         !- Field 2115
  For: AllDays,                           !- Field 2116
  Until: 01:00,                           !- Field 2117
  0.280890167,                            !- Field 2118
  Until: 05:00,                           !- Field 2119
  0.222798111,                            !- Field 2120
  Until: 07:00,                           !- Field 2121
  1,                                      !- Field 2122
  Until: 08:00,                           !- Field 2123
  0.996505227,                            !- Field 2124
  Until: 09:00,                           !- Field 2125
  1,                                      !- Field 2126
  Until: 19:00,                           !- Field 2127
  0.932667829,                            !- Field 2128
  Until: 21:00,                           !- Field 2129
  0.30569485,                             !- Field 2130
  Until: 22:00,                           !- Field 2131
  0.314101647,                            !- Field 2132
  Until: 24:00,                           !- Field 2133
  0.280890167,                            !- Field 2134
  Through: 04/04,                         !- Field 2135
  For: AllDays,                           !- Field 2136
  Until: 01:00,                           !- Field 2137
  0.280890167,                            !- Field 2138
  Until: 05:00,                           !- Field 2139
  0.222798111,                            !- Field 2140
  Until: 09:00,                           !- Field 2141
  1,                                      !- Field 2142
  Until: 19:00,                           !- Field 2143
  0.932667829,                            !- Field 2144
  Until: 20:00,                           !- Field 2145
  0.30569485,                             !- Field 2146
  Until: 22:00,                           !- Field 2147
  0.314101647,                            !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.280890167,                            !- Field 2150
  Through: 04/05,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 01:00,                           !- Field 2153
  0.280890167,                            !- Field 2154
  Until: 05:00,                           !- Field 2155
  0.222798111,                            !- Field 2156
  Until: 09:00,                           !- Field 2157
  1,                                      !- Field 2158
  Until: 19:00,                           !- Field 2159
  0.932667829,                            !- Field 2160
  Until: 21:00,                           !- Field 2161
  0.30569485,                             !- Field 2162
  Until: 22:00,                           !- Field 2163
  0.314101647,                            !- Field 2164
  Until: 24:00,                           !- Field 2165
  0.280890167,                            !- Field 2166
  Through: 04/06,                         !- Field 2167
  For: AllDays,                           !- Field 2168
  Until: 05:00,                           !- Field 2169
  0.222798111,                            !- Field 2170
  Until: 09:00,                           !- Field 2171
  1,                                      !- Field 2172
  Until: 19:00,                           !- Field 2173
  0.932667829,                            !- Field 2174
  Until: 20:00,                           !- Field 2175
  0.30569485,                             !- Field 2176
  Until: 22:00,                           !- Field 2177
  0.314101647,                            !- Field 2178
  Until: 24:00,                           !- Field 2179
  0.280890167,                            !- Field 2180
  Through: 04/07,                         !- Field 2181
  For: AllDays,                           !- Field 2182
  Until: 04:00,                           !- Field 2183
  0.222798111,                            !- Field 2184
  Until: 05:00,                           !- Field 2185
  0.280890167,                            !- Field 2186
  Until: 09:00,                           !- Field 2187
  1,                                      !- Field 2188
  Until: 19:00,                           !- Field 2189
  0.932667829,                            !- Field 2190
  Until: 20:00,                           !- Field 2191
  0.30569485,                             !- Field 2192
  Until: 22:00,                           !- Field 2193
  0.314101647,                            !- Field 2194
  Until: 24:00,                           !- Field 2195
  0.280890167,                            !- Field 2196
  Through: 04/08,                         !- Field 2197
  For: AllDays,                           !- Field 2198
  Until: 04:00,                           !- Field 2199
  0.222798111,                            !- Field 2200
  Until: 05:00,                           !- Field 2201
  0.280890167,                            !- Field 2202
  Until: 09:00,                           !- Field 2203
  1,                                      !- Field 2204
  Until: 14:00,                           !- Field 2205
  0.996505227,                            !- Field 2206
  Until: 15:00,                           !- Field 2207
  1,                                      !- Field 2208
  Until: 19:00,                           !- Field 2209
  0.996505227,                            !- Field 2210
  Until: 20:00,                           !- Field 2211
  0.266710363,                            !- Field 2212
  Until: 21:00,                           !- Field 2213
  0.314101647,                            !- Field 2214
  Until: 24:00,                           !- Field 2215
  0.280890167,                            !- Field 2216
  Through: 04/09,                         !- Field 2217
  For: AllDays,                           !- Field 2218
  Until: 01:00,                           !- Field 2219
  0.280890167,                            !- Field 2220
  Until: 05:00,                           !- Field 2221
  0.222798111,                            !- Field 2222
  Until: 07:00,                           !- Field 2223
  1,                                      !- Field 2224
  Until: 11:00,                           !- Field 2225
  0.996505227,                            !- Field 2226
  Until: 12:00,                           !- Field 2227
  1,                                      !- Field 2228
  Until: 17:00,                           !- Field 2229
  0.996505227,                            !- Field 2230
  Until: 19:00,                           !- Field 2231
  1,                                      !- Field 2232
  Until: 20:00,                           !- Field 2233
  0.266710363,                            !- Field 2234
  Until: 21:00,                           !- Field 2235
  0.30569485,                             !- Field 2236
  Until: 22:00,                           !- Field 2237
  0.314101647,                            !- Field 2238
  Until: 24:00,                           !- Field 2239
  0.280890167,                            !- Field 2240
  Through: 04/10,                         !- Field 2241
  For: AllDays,                           !- Field 2242
  Until: 01:00,                           !- Field 2243
  0.280890167,                            !- Field 2244
  Until: 05:00,                           !- Field 2245
  0.222798111,                            !- Field 2246
  Until: 09:00,                           !- Field 2247
  1,                                      !- Field 2248
  Until: 19:00,                           !- Field 2249
  0.932667829,                            !- Field 2250
  Until: 21:00,                           !- Field 2251
  0.30569485,                             !- Field 2252
  Until: 22:00,                           !- Field 2253
  0.314101647,                            !- Field 2254
  Until: 24:00,                           !- Field 2255
  0.280890167,                            !- Field 2256
  Through: 04/11,                         !- Field 2257
  For: AllDays,                           !- Field 2258
  Until: 01:00,                           !- Field 2259
  0.280890167,                            !- Field 2260
  Until: 05:00,                           !- Field 2261
  0.222798111,                            !- Field 2262
  Until: 09:00,                           !- Field 2263
  1,                                      !- Field 2264
  Until: 19:00,                           !- Field 2265
  0.932667829,                            !- Field 2266
  Until: 20:00,                           !- Field 2267
  0.30569485,                             !- Field 2268
  Until: 22:00,                           !- Field 2269
  0.314101647,                            !- Field 2270
  Until: 24:00,                           !- Field 2271
  0.280890167,                            !- Field 2272
  Through: 04/12,                         !- Field 2273
  For: AllDays,                           !- Field 2274
  Until: 01:00,                           !- Field 2275
  0.280890167,                            !- Field 2276
  Until: 05:00,                           !- Field 2277
  0.222798111,                            !- Field 2278
  Until: 09:00,                           !- Field 2279
  1,                                      !- Field 2280
  Until: 19:00,                           !- Field 2281
  0.932667829,                            !- Field 2282
  Until: 20:00,                           !- Field 2283
  0.30569485,                             !- Field 2284
  Until: 22:00,                           !- Field 2285
  0.314101647,                            !- Field 2286
  Until: 24:00,                           !- Field 2287
  0.280890167,                            !- Field 2288
  Through: 04/13,                         !- Field 2289
  For: AllDays,                           !- Field 2290
  Until: 02:00,                           !- Field 2291
  0.280890167,                            !- Field 2292
  Until: 05:00,                           !- Field 2293
  0.222798111,                            !- Field 2294
  Until: 09:00,                           !- Field 2295
  1,                                      !- Field 2296
  Until: 19:00,                           !- Field 2297
  0.932667829,                            !- Field 2298
  Until: 20:00,                           !- Field 2299
  0.30569485,                             !- Field 2300
  Until: 22:00,                           !- Field 2301
  0.314101647,                            !- Field 2302
  Until: 24:00,                           !- Field 2303
  0.280890167,                            !- Field 2304
  Through: 04/14,                         !- Field 2305
  For: AllDays,                           !- Field 2306
  Until: 02:00,                           !- Field 2307
  0.280890167,                            !- Field 2308
  Until: 05:00,                           !- Field 2309
  0.222798111,                            !- Field 2310
  Until: 06:00,                           !- Field 2311
  1,                                      !- Field 2312
  Until: 08:00,                           !- Field 2313
  0.996505227,                            !- Field 2314
  Until: 09:00,                           !- Field 2315
  1,                                      !- Field 2316
  Until: 19:00,                           !- Field 2317
  0.932667829,                            !- Field 2318
  Until: 21:00,                           !- Field 2319
  0.30569485,                             !- Field 2320
  Until: 22:00,                           !- Field 2321
  0.314101647,                            !- Field 2322
  Until: 24:00,                           !- Field 2323
  0.280890167,                            !- Field 2324
  Through: 04/15,                         !- Field 2325
  For: AllDays,                           !- Field 2326
  Until: 01:00,                           !- Field 2327
  0.280890167,                            !- Field 2328
  Until: 05:00,                           !- Field 2329
  0.222798111,                            !- Field 2330
  Until: 09:00,                           !- Field 2331
  1,                                      !- Field 2332
  Until: 14:00,                           !- Field 2333
  0.996505227,                            !- Field 2334
  Until: 16:00,                           !- Field 2335
  1,                                      !- Field 2336
  Until: 19:00,                           !- Field 2337
  0.996505227,                            !- Field 2338
  Until: 20:00,                           !- Field 2339
  0.266710363,                            !- Field 2340
  Until: 22:00,                           !- Field 2341
  0.314101647,                            !- Field 2342
  Until: 24:00,                           !- Field 2343
  0.280890167,                            !- Field 2344
  Through: 04/16,                         !- Field 2345
  For: AllDays,                           !- Field 2346
  Until: 02:00,                           !- Field 2347
  0.280890167,                            !- Field 2348
  Until: 05:00,                           !- Field 2349
  0.222798111,                            !- Field 2350
  Until: 07:00,                           !- Field 2351
  1,                                      !- Field 2352
  Until: 11:00,                           !- Field 2353
  0.996505227,                            !- Field 2354
  Until: 13:00,                           !- Field 2355
  1,                                      !- Field 2356
  Until: 18:00,                           !- Field 2357
  0.996505227,                            !- Field 2358
  Until: 19:00,                           !- Field 2359
  1,                                      !- Field 2360
  Until: 22:00,                           !- Field 2361
  0.30569485,                             !- Field 2362
  Until: 24:00,                           !- Field 2363
  0.280890167,                            !- Field 2364
  Through: 04/17,                         !- Field 2365
  For: AllDays,                           !- Field 2366
  Until: 02:00,                           !- Field 2367
  0.280890167,                            !- Field 2368
  Until: 05:00,                           !- Field 2369
  0.222798111,                            !- Field 2370
  Until: 07:00,                           !- Field 2371
  1,                                      !- Field 2372
  Until: 08:00,                           !- Field 2373
  0.996505227,                            !- Field 2374
  Until: 09:00,                           !- Field 2375
  1,                                      !- Field 2376
  Until: 19:00,                           !- Field 2377
  0.932667829,                            !- Field 2378
  Until: 21:00,                           !- Field 2379
  0.30569485,                             !- Field 2380
  Until: 22:00,                           !- Field 2381
  0.314101647,                            !- Field 2382
  Until: 24:00,                           !- Field 2383
  0.280890167,                            !- Field 2384
  Through: 04/18,                         !- Field 2385
  For: AllDays,                           !- Field 2386
  Until: 01:00,                           !- Field 2387
  0.280890167,                            !- Field 2388
  Until: 05:00,                           !- Field 2389
  0.222798111,                            !- Field 2390
  Until: 09:00,                           !- Field 2391
  1,                                      !- Field 2392
  Until: 19:00,                           !- Field 2393
  0.932667829,                            !- Field 2394
  Until: 20:00,                           !- Field 2395
  0.30569485,                             !- Field 2396
  Until: 22:00,                           !- Field 2397
  0.314101647,                            !- Field 2398
  Until: 24:00,                           !- Field 2399
  0.280890167,                            !- Field 2400
  Through: 04/19,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 01:00,                           !- Field 2403
  0.280890167,                            !- Field 2404
  Until: 05:00,                           !- Field 2405
  0.222798111,                            !- Field 2406
  Until: 07:00,                           !- Field 2407
  1,                                      !- Field 2408
  Until: 08:00,                           !- Field 2409
  0.996505227,                            !- Field 2410
  Until: 09:00,                           !- Field 2411
  1,                                      !- Field 2412
  Until: 19:00,                           !- Field 2413
  0.932667829,                            !- Field 2414
  Until: 20:00,                           !- Field 2415
  0.30569485,                             !- Field 2416
  Until: 22:00,                           !- Field 2417
  0.314101647,                            !- Field 2418
  Until: 24:00,                           !- Field 2419
  0.280890167,                            !- Field 2420
  Through: 04/20,                         !- Field 2421
  For: AllDays,                           !- Field 2422
  Until: 02:00,                           !- Field 2423
  0.280890167,                            !- Field 2424
  Until: 05:00,                           !- Field 2425
  0.222798111,                            !- Field 2426
  Until: 09:00,                           !- Field 2427
  1,                                      !- Field 2428
  Until: 19:00,                           !- Field 2429
  0.932667829,                            !- Field 2430
  Until: 20:00,                           !- Field 2431
  0.30569485,                             !- Field 2432
  Until: 22:00,                           !- Field 2433
  0.314101647,                            !- Field 2434
  Until: 24:00,                           !- Field 2435
  0.280890167,                            !- Field 2436
  Through: 04/21,                         !- Field 2437
  For: AllDays,                           !- Field 2438
  Until: 02:00,                           !- Field 2439
  0.280890167,                            !- Field 2440
  Until: 05:00,                           !- Field 2441
  0.222798111,                            !- Field 2442
  Until: 07:00,                           !- Field 2443
  1,                                      !- Field 2444
  Until: 08:00,                           !- Field 2445
  0.996505227,                            !- Field 2446
  Until: 09:00,                           !- Field 2447
  1,                                      !- Field 2448
  Until: 19:00,                           !- Field 2449
  0.932667829,                            !- Field 2450
  Until: 20:00,                           !- Field 2451
  0.30569485,                             !- Field 2452
  Until: 22:00,                           !- Field 2453
  0.314101647,                            !- Field 2454
  Until: 24:00,                           !- Field 2455
  0.280890167,                            !- Field 2456
  Through: 04/22,                         !- Field 2457
  For: AllDays,                           !- Field 2458
  Until: 02:00,                           !- Field 2459
  0.280890167,                            !- Field 2460
  Until: 05:00,                           !- Field 2461
  0.222798111,                            !- Field 2462
  Until: 06:00,                           !- Field 2463
  1,                                      !- Field 2464
  Until: 08:00,                           !- Field 2465
  0.996505227,                            !- Field 2466
  Until: 10:00,                           !- Field 2467
  1,                                      !- Field 2468
  Until: 16:00,                           !- Field 2469
  0.996505227,                            !- Field 2470
  Until: 17:00,                           !- Field 2471
  1,                                      !- Field 2472
  Until: 19:00,                           !- Field 2473
  0.996505227,                            !- Field 2474
  Until: 20:00,                           !- Field 2475
  0.266710363,                            !- Field 2476
  Until: 22:00,                           !- Field 2477
  0.30569485,                             !- Field 2478
  Until: 24:00,                           !- Field 2479
  0.280890167,                            !- Field 2480
  Through: 04/23,                         !- Field 2481
  For: AllDays,                           !- Field 2482
  Until: 03:00,                           !- Field 2483
  0.280890167,                            !- Field 2484
  Until: 04:00,                           !- Field 2485
  0.222798111,                            !- Field 2486
  Until: 05:00,                           !- Field 2487
  0.280890167,                            !- Field 2488
  Until: 07:00,                           !- Field 2489
  1,                                      !- Field 2490
  Until: 13:00,                           !- Field 2491
  0.996505227,                            !- Field 2492
  Until: 14:00,                           !- Field 2493
  1,                                      !- Field 2494
  Until: 19:00,                           !- Field 2495
  0.996505227,                            !- Field 2496
  Until: 20:00,                           !- Field 2497
  0.30569485,                             !- Field 2498
  Until: 21:00,                           !- Field 2499
  0.280890167,                            !- Field 2500
  Until: 22:00,                           !- Field 2501
  0.314101647,                            !- Field 2502
  Until: 24:00,                           !- Field 2503
  0.280890167,                            !- Field 2504
  Through: 04/24,                         !- Field 2505
  For: AllDays,                           !- Field 2506
  Until: 03:00,                           !- Field 2507
  0.280890167,                            !- Field 2508
  Until: 04:00,                           !- Field 2509
  0.222798111,                            !- Field 2510
  Until: 05:00,                           !- Field 2511
  0.280890167,                            !- Field 2512
  Until: 06:00,                           !- Field 2513
  1,                                      !- Field 2514
  Until: 08:00,                           !- Field 2515
  0.996505227,                            !- Field 2516
  Until: 09:00,                           !- Field 2517
  1,                                      !- Field 2518
  Until: 13:00,                           !- Field 2519
  0.932667829,                            !- Field 2520
  Until: 14:00,                           !- Field 2521
  1,                                      !- Field 2522
  Until: 19:00,                           !- Field 2523
  0.932667829,                            !- Field 2524
  Until: 21:00,                           !- Field 2525
  0.30569485,                             !- Field 2526
  Until: 22:00,                           !- Field 2527
  0.314101647,                            !- Field 2528
  Until: 24:00,                           !- Field 2529
  0.280890167,                            !- Field 2530
  Through: 04/25,                         !- Field 2531
  For: AllDays,                           !- Field 2532
  Until: 02:00,                           !- Field 2533
  0.280890167,                            !- Field 2534
  Until: 04:00,                           !- Field 2535
  0.222798111,                            !- Field 2536
  Until: 05:00,                           !- Field 2537
  0.813914655,                            !- Field 2538
  Until: 06:00,                           !- Field 2539
  1,                                      !- Field 2540
  Until: 08:00,                           !- Field 2541
  0.996505227,                            !- Field 2542
  Until: 09:00,                           !- Field 2543
  1,                                      !- Field 2544
  Until: 19:00,                           !- Field 2545
  0.932667829,                            !- Field 2546
  Until: 21:00,                           !- Field 2547
  0.30569485,                             !- Field 2548
  Until: 22:00,                           !- Field 2549
  0.314101647,                            !- Field 2550
  Until: 24:00,                           !- Field 2551
  0.280890167,                            !- Field 2552
  Through: 04/26,                         !- Field 2553
  For: AllDays,                           !- Field 2554
  Until: 02:00,                           !- Field 2555
  0.280890167,                            !- Field 2556
  Until: 04:00,                           !- Field 2557
  0.222798111,                            !- Field 2558
  Until: 05:00,                           !- Field 2559
  0.668180165,                            !- Field 2560
  Until: 06:00,                           !- Field 2561
  1,                                      !- Field 2562
  Until: 08:00,                           !- Field 2563
  0.996505227,                            !- Field 2564
  Until: 09:00,                           !- Field 2565
  1,                                      !- Field 2566
  Until: 19:00,                           !- Field 2567
  0.932667829,                            !- Field 2568
  Until: 21:00,                           !- Field 2569
  0.30569485,                             !- Field 2570
  Until: 22:00,                           !- Field 2571
  0.314101647,                            !- Field 2572
  Until: 24:00,                           !- Field 2573
  0.280890167,                            !- Field 2574
  Through: 04/27,                         !- Field 2575
  For: AllDays,                           !- Field 2576
  Until: 02:00,                           !- Field 2577
  0.280890167,                            !- Field 2578
  Until: 05:00,                           !- Field 2579
  0.222798111,                            !- Field 2580
  Until: 06:00,                           !- Field 2581
  1,                                      !- Field 2582
  Until: 08:00,                           !- Field 2583
  0.996505227,                            !- Field 2584
  Until: 09:00,                           !- Field 2585
  1,                                      !- Field 2586
  Until: 19:00,                           !- Field 2587
  0.932667829,                            !- Field 2588
  Until: 21:00,                           !- Field 2589
  0.30569485,                             !- Field 2590
  Until: 22:00,                           !- Field 2591
  0.314101647,                            !- Field 2592
  Until: 24:00,                           !- Field 2593
  0.280890167,                            !- Field 2594
  Through: 04/28,                         !- Field 2595
  For: AllDays,                           !- Field 2596
  Until: 02:00,                           !- Field 2597
  0.280890167,                            !- Field 2598
  Until: 04:00,                           !- Field 2599
  0.222798111,                            !- Field 2600
  Until: 05:00,                           !- Field 2601
  0.668180165,                            !- Field 2602
  Until: 07:00,                           !- Field 2603
  1,                                      !- Field 2604
  Until: 08:00,                           !- Field 2605
  0.996505227,                            !- Field 2606
  Until: 09:00,                           !- Field 2607
  1,                                      !- Field 2608
  Until: 19:00,                           !- Field 2609
  0.932667829,                            !- Field 2610
  Until: 21:00,                           !- Field 2611
  0.30569485,                             !- Field 2612
  Until: 22:00,                           !- Field 2613
  0.314101647,                            !- Field 2614
  Until: 24:00,                           !- Field 2615
  0.280890167,                            !- Field 2616
  Through: 04/29,                         !- Field 2617
  For: AllDays,                           !- Field 2618
  Until: 01:00,                           !- Field 2619
  0.280890167,                            !- Field 2620
  Until: 04:00,                           !- Field 2621
  0.222798111,                            !- Field 2622
  Until: 05:00,                           !- Field 2623
  0.668180165,                            !- Field 2624
  Until: 06:00,                           !- Field 2625
  1,                                      !- Field 2626
  Until: 08:00,                           !- Field 2627
  0.996505227,                            !- Field 2628
  Until: 10:00,                           !- Field 2629
  1,                                      !- Field 2630
  Until: 16:00,                           !- Field 2631
  0.996505227,                            !- Field 2632
  Until: 17:00,                           !- Field 2633
  1,                                      !- Field 2634
  Until: 19:00,                           !- Field 2635
  0.996505227,                            !- Field 2636
  Until: 20:00,                           !- Field 2637
  0.266710363,                            !- Field 2638
  Until: 21:00,                           !- Field 2639
  0.30569485,                             !- Field 2640
  Until: 22:00,                           !- Field 2641
  0.314101647,                            !- Field 2642
  Until: 24:00,                           !- Field 2643
  0.280890167,                            !- Field 2644
  Through: 04/30,                         !- Field 2645
  For: AllDays,                           !- Field 2646
  Until: 02:00,                           !- Field 2647
  0.280890167,                            !- Field 2648
  Until: 04:00,                           !- Field 2649
  0.222798111,                            !- Field 2650
  Until: 05:00,                           !- Field 2651
  0.668180165,                            !- Field 2652
  Until: 08:00,                           !- Field 2653
  1,                                      !- Field 2654
  Until: 13:00,                           !- Field 2655
  0.996505227,                            !- Field 2656
  Until: 14:00,                           !- Field 2657
  1,                                      !- Field 2658
  Until: 19:00,                           !- Field 2659
  0.996505227,                            !- Field 2660
  Until: 20:00,                           !- Field 2661
  0.30569485,                             !- Field 2662
  Until: 21:00,                           !- Field 2663
  0.280890167,                            !- Field 2664
  Until: 22:00,                           !- Field 2665
  0.314101647,                            !- Field 2666
  Until: 24:00,                           !- Field 2667
  0.280890167,                            !- Field 2668
  Through: 05/01,                         !- Field 2669
  For: AllDays,                           !- Field 2670
  Until: 03:00,                           !- Field 2671
  0.280890167,                            !- Field 2672
  Until: 04:00,                           !- Field 2673
  0.222798111,                            !- Field 2674
  Until: 05:00,                           !- Field 2675
  0.668180165,                            !- Field 2676
  Until: 06:00,                           !- Field 2677
  1,                                      !- Field 2678
  Until: 08:00,                           !- Field 2679
  0.996505227,                            !- Field 2680
  Until: 09:00,                           !- Field 2681
  1,                                      !- Field 2682
  Until: 19:00,                           !- Field 2683
  0.932667829,                            !- Field 2684
  Until: 21:00,                           !- Field 2685
  0.30569485,                             !- Field 2686
  Until: 22:00,                           !- Field 2687
  0.314101647,                            !- Field 2688
  Until: 24:00,                           !- Field 2689
  0.280890167,                            !- Field 2690
  Through: 05/02,                         !- Field 2691
  For: AllDays,                           !- Field 2692
  Until: 02:00,                           !- Field 2693
  0.280890167,                            !- Field 2694
  Until: 04:00,                           !- Field 2695
  0.222798111,                            !- Field 2696
  Until: 05:00,                           !- Field 2697
  0.668180165,                            !- Field 2698
  Until: 06:00,                           !- Field 2699
  1,                                      !- Field 2700
  Until: 08:00,                           !- Field 2701
  0.996505227,                            !- Field 2702
  Until: 09:00,                           !- Field 2703
  1,                                      !- Field 2704
  Until: 19:00,                           !- Field 2705
  0.932667829,                            !- Field 2706
  Until: 21:00,                           !- Field 2707
  0.30569485,                             !- Field 2708
  Until: 22:00,                           !- Field 2709
  0.314101647,                            !- Field 2710
  Until: 24:00,                           !- Field 2711
  0.280890167,                            !- Field 2712
  Through: 05/03,                         !- Field 2713
  For: AllDays,                           !- Field 2714
  Until: 02:00,                           !- Field 2715
  0.280890167,                            !- Field 2716
  Until: 04:00,                           !- Field 2717
  0.222798111,                            !- Field 2718
  Until: 05:00,                           !- Field 2719
  0.668180165,                            !- Field 2720
  Until: 06:00,                           !- Field 2721
  1,                                      !- Field 2722
  Until: 08:00,                           !- Field 2723
  0.996505227,                            !- Field 2724
  Until: 09:00,                           !- Field 2725
  1,                                      !- Field 2726
  Until: 19:00,                           !- Field 2727
  0.932667829,                            !- Field 2728
  Until: 21:00,                           !- Field 2729
  0.30569485,                             !- Field 2730
  Until: 22:00,                           !- Field 2731
  0.314101647,                            !- Field 2732
  Until: 24:00,                           !- Field 2733
  0.280890167,                            !- Field 2734
  Through: 05/04,                         !- Field 2735
  For: AllDays,                           !- Field 2736
  Until: 01:00,                           !- Field 2737
  0.280890167,                            !- Field 2738
  Until: 04:00,                           !- Field 2739
  0.222798111,                            !- Field 2740
  Until: 05:00,                           !- Field 2741
  0.668180165,                            !- Field 2742
  Until: 09:00,                           !- Field 2743
  1,                                      !- Field 2744
  Until: 19:00,                           !- Field 2745
  0.932667829,                            !- Field 2746
  Until: 20:00,                           !- Field 2747
  0.30569485,                             !- Field 2748
  Until: 22:00,                           !- Field 2749
  0.314101647,                            !- Field 2750
  Until: 24:00,                           !- Field 2751
  0.280890167,                            !- Field 2752
  Through: 05/05,                         !- Field 2753
  For: AllDays,                           !- Field 2754
  Until: 04:00,                           !- Field 2755
  0.222798111,                            !- Field 2756
  Until: 05:00,                           !- Field 2757
  0.668180165,                            !- Field 2758
  Until: 09:00,                           !- Field 2759
  1,                                      !- Field 2760
  Until: 19:00,                           !- Field 2761
  0.932667829,                            !- Field 2762
  Until: 21:00,                           !- Field 2763
  0.30569485,                             !- Field 2764
  Until: 22:00,                           !- Field 2765
  0.314101647,                            !- Field 2766
  Until: 24:00,                           !- Field 2767
  0.280890167,                            !- Field 2768
  Through: 05/06,                         !- Field 2769
  For: AllDays,                           !- Field 2770
  Until: 01:00,                           !- Field 2771
  0.280890167,                            !- Field 2772
  Until: 04:00,                           !- Field 2773
  0.222798111,                            !- Field 2774
  Until: 05:00,                           !- Field 2775
  0.668180165,                            !- Field 2776
  Until: 07:00,                           !- Field 2777
  1,                                      !- Field 2778
  Until: 08:00,                           !- Field 2779
  0.996505227,                            !- Field 2780
  Until: 10:00,                           !- Field 2781
  1,                                      !- Field 2782
  Until: 16:00,                           !- Field 2783
  0.996505227,                            !- Field 2784
  Until: 17:00,                           !- Field 2785
  1,                                      !- Field 2786
  Until: 19:00,                           !- Field 2787
  0.996505227,                            !- Field 2788
  Until: 20:00,                           !- Field 2789
  0.266710363,                            !- Field 2790
  Until: 22:00,                           !- Field 2791
  0.314101647,                            !- Field 2792
  Until: 24:00,                           !- Field 2793
  0.280890167,                            !- Field 2794
  Through: 05/07,                         !- Field 2795
  For: AllDays,                           !- Field 2796
  Until: 03:00,                           !- Field 2797
  0.280890167,                            !- Field 2798
  Until: 04:00,                           !- Field 2799
  0.222798111,                            !- Field 2800
  Until: 05:00,                           !- Field 2801
  0.813914655,                            !- Field 2802
  Until: 07:00,                           !- Field 2803
  1,                                      !- Field 2804
  Until: 13:00,                           !- Field 2805
  0.996505227,                            !- Field 2806
  Until: 14:00,                           !- Field 2807
  1,                                      !- Field 2808
  Until: 19:00,                           !- Field 2809
  0.996505227,                            !- Field 2810
  Until: 20:00,                           !- Field 2811
  0.30569485,                             !- Field 2812
  Until: 21:00,                           !- Field 2813
  0.280890167,                            !- Field 2814
  Until: 22:00,                           !- Field 2815
  0.314101647,                            !- Field 2816
  Until: 24:00,                           !- Field 2817
  0.280890167,                            !- Field 2818
  Through: 05/08,                         !- Field 2819
  For: AllDays,                           !- Field 2820
  Until: 03:00,                           !- Field 2821
  0.280890167,                            !- Field 2822
  Until: 04:00,                           !- Field 2823
  0.222798111,                            !- Field 2824
  Until: 05:00,                           !- Field 2825
  0.813914655,                            !- Field 2826
  Until: 06:00,                           !- Field 2827
  1,                                      !- Field 2828
  Until: 08:00,                           !- Field 2829
  0.996505227,                            !- Field 2830
  Until: 09:00,                           !- Field 2831
  1,                                      !- Field 2832
  Until: 19:00,                           !- Field 2833
  0.932667829,                            !- Field 2834
  Until: 22:00,                           !- Field 2835
  0.30569485,                             !- Field 2836
  Until: 24:00,                           !- Field 2837
  0.280890167,                            !- Field 2838
  Through: 05/09,                         !- Field 2839
  For: AllDays,                           !- Field 2840
  Until: 02:00,                           !- Field 2841
  0.280890167,                            !- Field 2842
  Until: 03:00,                           !- Field 2843
  0.222798111,                            !- Field 2844
  Until: 04:00,                           !- Field 2845
  0.280890167,                            !- Field 2846
  Until: 05:00,                           !- Field 2847
  0.813914655,                            !- Field 2848
  Until: 06:00,                           !- Field 2849
  1,                                      !- Field 2850
  Until: 08:00,                           !- Field 2851
  0.996505227,                            !- Field 2852
  Until: 09:00,                           !- Field 2853
  1,                                      !- Field 2854
  Until: 19:00,                           !- Field 2855
  0.932667829,                            !- Field 2856
  Until: 21:00,                           !- Field 2857
  0.30569485,                             !- Field 2858
  Until: 22:00,                           !- Field 2859
  0.314101647,                            !- Field 2860
  Until: 24:00,                           !- Field 2861
  0.280890167,                            !- Field 2862
  Through: 05/10,                         !- Field 2863
  For: AllDays,                           !- Field 2864
  Until: 02:00,                           !- Field 2865
  0.280890167,                            !- Field 2866
  Until: 04:00,                           !- Field 2867
  0.222798111,                            !- Field 2868
  Until: 05:00,                           !- Field 2869
  0.668180165,                            !- Field 2870
  Until: 07:00,                           !- Field 2871
  1,                                      !- Field 2872
  Until: 08:00,                           !- Field 2873
  0.996505227,                            !- Field 2874
  Until: 09:00,                           !- Field 2875
  1,                                      !- Field 2876
  Until: 19:00,                           !- Field 2877
  0.932667829,                            !- Field 2878
  Until: 20:00,                           !- Field 2879
  0.30569485,                             !- Field 2880
  Until: 22:00,                           !- Field 2881
  0.314101647,                            !- Field 2882
  Until: 24:00,                           !- Field 2883
  0.280890167,                            !- Field 2884
  Through: 05/11,                         !- Field 2885
  For: AllDays,                           !- Field 2886
  Until: 02:00,                           !- Field 2887
  0.280890167,                            !- Field 2888
  Until: 04:00,                           !- Field 2889
  0.222798111,                            !- Field 2890
  Until: 05:00,                           !- Field 2891
  0.668180165,                            !- Field 2892
  Until: 07:00,                           !- Field 2893
  1,                                      !- Field 2894
  Until: 08:00,                           !- Field 2895
  0.996505227,                            !- Field 2896
  Until: 09:00,                           !- Field 2897
  1,                                      !- Field 2898
  Until: 19:00,                           !- Field 2899
  0.932667829,                            !- Field 2900
  Until: 21:00,                           !- Field 2901
  0.30569485,                             !- Field 2902
  Until: 22:00,                           !- Field 2903
  0.314101647,                            !- Field 2904
  Until: 24:00,                           !- Field 2905
  0.280890167,                            !- Field 2906
  Through: 05/12,                         !- Field 2907
  For: AllDays,                           !- Field 2908
  Until: 02:00,                           !- Field 2909
  0.280890167,                            !- Field 2910
  Until: 04:00,                           !- Field 2911
  0.222798111,                            !- Field 2912
  Until: 05:00,                           !- Field 2913
  0.813914655,                            !- Field 2914
  Until: 06:00,                           !- Field 2915
  1,                                      !- Field 2916
  Until: 08:00,                           !- Field 2917
  0.996505227,                            !- Field 2918
  Until: 09:00,                           !- Field 2919
  1,                                      !- Field 2920
  Until: 19:00,                           !- Field 2921
  0.932667829,                            !- Field 2922
  Until: 22:00,                           !- Field 2923
  0.30569485,                             !- Field 2924
  Until: 24:00,                           !- Field 2925
  0.280890167,                            !- Field 2926
  Through: 05/13,                         !- Field 2927
  For: AllDays,                           !- Field 2928
  Until: 02:00,                           !- Field 2929
  0.280890167,                            !- Field 2930
  Until: 04:00,                           !- Field 2931
  0.222798111,                            !- Field 2932
  Until: 05:00,                           !- Field 2933
  0.668180165,                            !- Field 2934
  Until: 06:00,                           !- Field 2935
  1,                                      !- Field 2936
  Until: 08:00,                           !- Field 2937
  0.996505227,                            !- Field 2938
  Until: 10:00,                           !- Field 2939
  1,                                      !- Field 2940
  Until: 16:00,                           !- Field 2941
  0.996505227,                            !- Field 2942
  Until: 17:00,                           !- Field 2943
  1,                                      !- Field 2944
  Until: 19:00,                           !- Field 2945
  0.996505227,                            !- Field 2946
  Until: 20:00,                           !- Field 2947
  0.266710363,                            !- Field 2948
  Until: 21:00,                           !- Field 2949
  0.30569485,                             !- Field 2950
  Until: 22:00,                           !- Field 2951
  0.314101647,                            !- Field 2952
  Until: 24:00,                           !- Field 2953
  0.280890167,                            !- Field 2954
  Through: 05/14,                         !- Field 2955
  For: AllDays,                           !- Field 2956
  Until: 03:00,                           !- Field 2957
  0.280890167,                            !- Field 2958
  Until: 04:00,                           !- Field 2959
  0.222798111,                            !- Field 2960
  Until: 05:00,                           !- Field 2961
  0.813914655,                            !- Field 2962
  Until: 07:00,                           !- Field 2963
  1,                                      !- Field 2964
  Until: 13:00,                           !- Field 2965
  0.996505227,                            !- Field 2966
  Until: 14:00,                           !- Field 2967
  1,                                      !- Field 2968
  Until: 19:00,                           !- Field 2969
  0.996505227,                            !- Field 2970
  Until: 20:00,                           !- Field 2971
  1,                                      !- Field 2972
  Until: 22:00,                           !- Field 2973
  0.314101647,                            !- Field 2974
  Until: 24:00,                           !- Field 2975
  0.280890167,                            !- Field 2976
  Through: 05/15,                         !- Field 2977
  For: AllDays,                           !- Field 2978
  Until: 03:00,                           !- Field 2979
  0.280890167,                            !- Field 2980
  Until: 04:00,                           !- Field 2981
  0.222798111,                            !- Field 2982
  Until: 05:00,                           !- Field 2983
  0.813914655,                            !- Field 2984
  Until: 07:00,                           !- Field 2985
  1,                                      !- Field 2986
  Until: 08:00,                           !- Field 2987
  0.996505227,                            !- Field 2988
  Until: 09:00,                           !- Field 2989
  1,                                      !- Field 2990
  Until: 19:00,                           !- Field 2991
  0.932667829,                            !- Field 2992
  Until: 20:00,                           !- Field 2993
  1,                                      !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.314101647,                            !- Field 2996
  Until: 24:00,                           !- Field 2997
  0.280890167,                            !- Field 2998
  Through: 05/16,                         !- Field 2999
  For: AllDays,                           !- Field 3000
  Until: 02:00,                           !- Field 3001
  0.280890167,                            !- Field 3002
  Until: 04:00,                           !- Field 3003
  0.222798111,                            !- Field 3004
  Until: 05:00,                           !- Field 3005
  0.668180165,                            !- Field 3006
  Until: 07:00,                           !- Field 3007
  1,                                      !- Field 3008
  Until: 08:00,                           !- Field 3009
  0.996505227,                            !- Field 3010
  Until: 09:00,                           !- Field 3011
  1,                                      !- Field 3012
  Until: 19:00,                           !- Field 3013
  0.932667829,                            !- Field 3014
  Until: 21:00,                           !- Field 3015
  0.30569485,                             !- Field 3016
  Until: 22:00,                           !- Field 3017
  0.314101647,                            !- Field 3018
  Until: 24:00,                           !- Field 3019
  0.280890167,                            !- Field 3020
  Through: 05/17,                         !- Field 3021
  For: AllDays,                           !- Field 3022
  Until: 02:00,                           !- Field 3023
  0.280890167,                            !- Field 3024
  Until: 04:00,                           !- Field 3025
  0.222798111,                            !- Field 3026
  Until: 05:00,                           !- Field 3027
  0.813914655,                            !- Field 3028
  Until: 06:00,                           !- Field 3029
  1,                                      !- Field 3030
  Until: 08:00,                           !- Field 3031
  0.996505227,                            !- Field 3032
  Until: 09:00,                           !- Field 3033
  1,                                      !- Field 3034
  Until: 19:00,                           !- Field 3035
  0.932667829,                            !- Field 3036
  Until: 20:00,                           !- Field 3037
  1,                                      !- Field 3038
  Until: 21:00,                           !- Field 3039
  0.30569485,                             !- Field 3040
  Until: 22:00,                           !- Field 3041
  0.314101647,                            !- Field 3042
  Until: 24:00,                           !- Field 3043
  0.280890167,                            !- Field 3044
  Through: 05/18,                         !- Field 3045
  For: AllDays,                           !- Field 3046
  Until: 02:00,                           !- Field 3047
  0.280890167,                            !- Field 3048
  Until: 04:00,                           !- Field 3049
  0.222798111,                            !- Field 3050
  Until: 05:00,                           !- Field 3051
  0.813914655,                            !- Field 3052
  Until: 06:00,                           !- Field 3053
  1,                                      !- Field 3054
  Until: 08:00,                           !- Field 3055
  0.996505227,                            !- Field 3056
  Until: 09:00,                           !- Field 3057
  1,                                      !- Field 3058
  Until: 19:00,                           !- Field 3059
  0.932667829,                            !- Field 3060
  Until: 20:00,                           !- Field 3061
  1,                                      !- Field 3062
  Until: 21:00,                           !- Field 3063
  0.30569485,                             !- Field 3064
  Until: 22:00,                           !- Field 3065
  0.314101647,                            !- Field 3066
  Until: 24:00,                           !- Field 3067
  0.280890167,                            !- Field 3068
  Through: 05/19,                         !- Field 3069
  For: AllDays,                           !- Field 3070
  Until: 02:00,                           !- Field 3071
  0.280890167,                            !- Field 3072
  Until: 04:00,                           !- Field 3073
  0.222798111,                            !- Field 3074
  Until: 05:00,                           !- Field 3075
  0.813914655,                            !- Field 3076
  Until: 07:00,                           !- Field 3077
  1,                                      !- Field 3078
  Until: 08:00,                           !- Field 3079
  0.996505227,                            !- Field 3080
  Until: 09:00,                           !- Field 3081
  1,                                      !- Field 3082
  Until: 19:00,                           !- Field 3083
  0.932667829,                            !- Field 3084
  Until: 20:00,                           !- Field 3085
  1,                                      !- Field 3086
  Until: 21:00,                           !- Field 3087
  0.30569485,                             !- Field 3088
  Until: 22:00,                           !- Field 3089
  0.314101647,                            !- Field 3090
  Until: 24:00,                           !- Field 3091
  0.280890167,                            !- Field 3092
  Through: 05/20,                         !- Field 3093
  For: AllDays,                           !- Field 3094
  Until: 02:00,                           !- Field 3095
  0.280890167,                            !- Field 3096
  Until: 03:00,                           !- Field 3097
  0.222798111,                            !- Field 3098
  Until: 04:00,                           !- Field 3099
  0.280890167,                            !- Field 3100
  Until: 05:00,                           !- Field 3101
  0.813914655,                            !- Field 3102
  Until: 06:00,                           !- Field 3103
  1,                                      !- Field 3104
  Until: 08:00,                           !- Field 3105
  0.996505227,                            !- Field 3106
  Until: 10:00,                           !- Field 3107
  1,                                      !- Field 3108
  Until: 16:00,                           !- Field 3109
  0.996505227,                            !- Field 3110
  Until: 17:00,                           !- Field 3111
  1,                                      !- Field 3112
  Until: 20:00,                           !- Field 3113
  0.996505227,                            !- Field 3114
  Until: 21:00,                           !- Field 3115
  0.30569485,                             !- Field 3116
  Until: 22:00,                           !- Field 3117
  0.314101647,                            !- Field 3118
  Until: 24:00,                           !- Field 3119
  0.280890167,                            !- Field 3120
  Through: 05/21,                         !- Field 3121
  For: AllDays,                           !- Field 3122
  Until: 04:00,                           !- Field 3123
  0.280890167,                            !- Field 3124
  Until: 05:00,                           !- Field 3125
  0.813914655,                            !- Field 3126
  Until: 07:00,                           !- Field 3127
  1,                                      !- Field 3128
  Until: 13:00,                           !- Field 3129
  0.996505227,                            !- Field 3130
  Until: 14:00,                           !- Field 3131
  1,                                      !- Field 3132
  Until: 20:00,                           !- Field 3133
  0.996505227,                            !- Field 3134
  Until: 21:00,                           !- Field 3135
  0.314101647,                            !- Field 3136
  Until: 22:00,                           !- Field 3137
  0.30569485,                             !- Field 3138
  Until: 24:00,                           !- Field 3139
  0.280890167,                            !- Field 3140
  Through: 05/22,                         !- Field 3141
  For: AllDays,                           !- Field 3142
  Until: 03:00,                           !- Field 3143
  0.280890167,                            !- Field 3144
  Until: 04:00,                           !- Field 3145
  0.222798111,                            !- Field 3146
  Until: 05:00,                           !- Field 3147
  0.813914655,                            !- Field 3148
  Until: 06:00,                           !- Field 3149
  1,                                      !- Field 3150
  Until: 08:00,                           !- Field 3151
  0.996505227,                            !- Field 3152
  Until: 09:00,                           !- Field 3153
  1,                                      !- Field 3154
  Until: 19:00,                           !- Field 3155
  0.932667829,                            !- Field 3156
  Until: 20:00,                           !- Field 3157
  1,                                      !- Field 3158
  Until: 21:00,                           !- Field 3159
  0.30569485,                             !- Field 3160
  Until: 22:00,                           !- Field 3161
  0.314101647,                            !- Field 3162
  Until: 24:00,                           !- Field 3163
  0.280890167,                            !- Field 3164
  Through: 05/23,                         !- Field 3165
  For: AllDays,                           !- Field 3166
  Until: 02:00,                           !- Field 3167
  0.280890167,                            !- Field 3168
  Until: 04:00,                           !- Field 3169
  0.222798111,                            !- Field 3170
  Until: 05:00,                           !- Field 3171
  0.668180165,                            !- Field 3172
  Until: 07:00,                           !- Field 3173
  1,                                      !- Field 3174
  Until: 08:00,                           !- Field 3175
  0.996505227,                            !- Field 3176
  Until: 09:00,                           !- Field 3177
  1,                                      !- Field 3178
  Until: 19:00,                           !- Field 3179
  0.932667829,                            !- Field 3180
  Until: 20:00,                           !- Field 3181
  1,                                      !- Field 3182
  Until: 22:00,                           !- Field 3183
  0.314101647,                            !- Field 3184
  Until: 24:00,                           !- Field 3185
  0.280890167,                            !- Field 3186
  Through: 05/24,                         !- Field 3187
  For: AllDays,                           !- Field 3188
  Until: 02:00,                           !- Field 3189
  0.280890167,                            !- Field 3190
  Until: 04:00,                           !- Field 3191
  0.222798111,                            !- Field 3192
  Until: 05:00,                           !- Field 3193
  0.668180165,                            !- Field 3194
  Until: 06:00,                           !- Field 3195
  1,                                      !- Field 3196
  Until: 08:00,                           !- Field 3197
  0.996505227,                            !- Field 3198
  Until: 09:00,                           !- Field 3199
  1,                                      !- Field 3200
  Until: 19:00,                           !- Field 3201
  0.932667829,                            !- Field 3202
  Until: 20:00,                           !- Field 3203
  1,                                      !- Field 3204
  Until: 21:00,                           !- Field 3205
  0.30569485,                             !- Field 3206
  Until: 22:00,                           !- Field 3207
  0.314101647,                            !- Field 3208
  Until: 24:00,                           !- Field 3209
  0.280890167,                            !- Field 3210
  Through: 05/25,                         !- Field 3211
  For: AllDays,                           !- Field 3212
  Until: 02:00,                           !- Field 3213
  0.280890167,                            !- Field 3214
  Until: 04:00,                           !- Field 3215
  0.222798111,                            !- Field 3216
  Until: 05:00,                           !- Field 3217
  0.668180165,                            !- Field 3218
  Until: 06:00,                           !- Field 3219
  1,                                      !- Field 3220
  Until: 08:00,                           !- Field 3221
  0.996505227,                            !- Field 3222
  Until: 09:00,                           !- Field 3223
  1,                                      !- Field 3224
  Until: 19:00,                           !- Field 3225
  0.932667829,                            !- Field 3226
  Until: 20:00,                           !- Field 3227
  1,                                      !- Field 3228
  Until: 21:00,                           !- Field 3229
  0.30569485,                             !- Field 3230
  Until: 22:00,                           !- Field 3231
  0.314101647,                            !- Field 3232
  Until: 24:00,                           !- Field 3233
  0.280890167,                            !- Field 3234
  Through: 05/26,                         !- Field 3235
  For: AllDays,                           !- Field 3236
  Until: 02:00,                           !- Field 3237
  0.280890167,                            !- Field 3238
  Until: 04:00,                           !- Field 3239
  0.222798111,                            !- Field 3240
  Until: 05:00,                           !- Field 3241
  0.668180165,                            !- Field 3242
  Until: 06:00,                           !- Field 3243
  1,                                      !- Field 3244
  Until: 08:00,                           !- Field 3245
  0.996505227,                            !- Field 3246
  Until: 09:00,                           !- Field 3247
  1,                                      !- Field 3248
  Until: 19:00,                           !- Field 3249
  0.932667829,                            !- Field 3250
  Until: 20:00,                           !- Field 3251
  1,                                      !- Field 3252
  Until: 21:00,                           !- Field 3253
  0.30569485,                             !- Field 3254
  Until: 22:00,                           !- Field 3255
  0.314101647,                            !- Field 3256
  Until: 24:00,                           !- Field 3257
  0.280890167,                            !- Field 3258
  Through: 05/27,                         !- Field 3259
  For: AllDays,                           !- Field 3260
  Until: 01:00,                           !- Field 3261
  0.280890167,                            !- Field 3262
  Until: 04:00,                           !- Field 3263
  0.222798111,                            !- Field 3264
  Until: 05:00,                           !- Field 3265
  0.668180165,                            !- Field 3266
  Until: 06:00,                           !- Field 3267
  1,                                      !- Field 3268
  Until: 08:00,                           !- Field 3269
  0.996505227,                            !- Field 3270
  Until: 10:00,                           !- Field 3271
  1,                                      !- Field 3272
  Until: 15:00,                           !- Field 3273
  0.996505227,                            !- Field 3274
  Until: 17:00,                           !- Field 3275
  1,                                      !- Field 3276
  Until: 20:00,                           !- Field 3277
  0.996505227,                            !- Field 3278
  Until: 21:00,                           !- Field 3279
  0.30569485,                             !- Field 3280
  Until: 22:00,                           !- Field 3281
  0.314101647,                            !- Field 3282
  Until: 24:00,                           !- Field 3283
  0.280890167,                            !- Field 3284
  Through: 05/28,                         !- Field 3285
  For: AllDays,                           !- Field 3286
  Until: 03:00,                           !- Field 3287
  0.280890167,                            !- Field 3288
  Until: 04:00,                           !- Field 3289
  0.222798111,                            !- Field 3290
  Until: 05:00,                           !- Field 3291
  0.668180165,                            !- Field 3292
  Until: 08:00,                           !- Field 3293
  1,                                      !- Field 3294
  Until: 13:00,                           !- Field 3295
  0.996505227,                            !- Field 3296
  Until: 14:00,                           !- Field 3297
  1,                                      !- Field 3298
  Until: 19:00,                           !- Field 3299
  0.996505227,                            !- Field 3300
  Until: 20:00,                           !- Field 3301
  1,                                      !- Field 3302
  Until: 21:00,                           !- Field 3303
  0.280890167,                            !- Field 3304
  Until: 22:00,                           !- Field 3305
  0.314101647,                            !- Field 3306
  Until: 24:00,                           !- Field 3307
  0.280890167,                            !- Field 3308
  Through: 05/29,                         !- Field 3309
  For: AllDays,                           !- Field 3310
  Until: 03:00,                           !- Field 3311
  0.280890167,                            !- Field 3312
  Until: 04:00,                           !- Field 3313
  0.222798111,                            !- Field 3314
  Until: 05:00,                           !- Field 3315
  0.813914655,                            !- Field 3316
  Until: 07:00,                           !- Field 3317
  1,                                      !- Field 3318
  Until: 08:00,                           !- Field 3319
  0.996505227,                            !- Field 3320
  Until: 09:00,                           !- Field 3321
  1,                                      !- Field 3322
  Until: 19:00,                           !- Field 3323
  0.932667829,                            !- Field 3324
  Until: 20:00,                           !- Field 3325
  1,                                      !- Field 3326
  Until: 21:00,                           !- Field 3327
  0.30569485,                             !- Field 3328
  Until: 22:00,                           !- Field 3329
  0.314101647,                            !- Field 3330
  Until: 24:00,                           !- Field 3331
  0.280890167,                            !- Field 3332
  Through: 05/30,                         !- Field 3333
  For: AllDays,                           !- Field 3334
  Until: 02:00,                           !- Field 3335
  0.280890167,                            !- Field 3336
  Until: 04:00,                           !- Field 3337
  0.222798111,                            !- Field 3338
  Until: 05:00,                           !- Field 3339
  0.813914655,                            !- Field 3340
  Until: 07:00,                           !- Field 3341
  1,                                      !- Field 3342
  Until: 08:00,                           !- Field 3343
  0.996505227,                            !- Field 3344
  Until: 09:00,                           !- Field 3345
  1,                                      !- Field 3346
  Until: 13:00,                           !- Field 3347
  0.932667829,                            !- Field 3348
  Until: 14:00,                           !- Field 3349
  1,                                      !- Field 3350
  Until: 19:00,                           !- Field 3351
  0.932667829,                            !- Field 3352
  Until: 20:00,                           !- Field 3353
  1,                                      !- Field 3354
  Until: 21:00,                           !- Field 3355
  0.30569485,                             !- Field 3356
  Until: 22:00,                           !- Field 3357
  0.314101647,                            !- Field 3358
  Until: 24:00,                           !- Field 3359
  0.280890167,                            !- Field 3360
  Through: 05/31,                         !- Field 3361
  For: AllDays,                           !- Field 3362
  Until: 02:00,                           !- Field 3363
  0.280890167,                            !- Field 3364
  Until: 04:00,                           !- Field 3365
  0.222798111,                            !- Field 3366
  Until: 05:00,                           !- Field 3367
  0.813914655,                            !- Field 3368
  Until: 07:00,                           !- Field 3369
  1,                                      !- Field 3370
  Until: 08:00,                           !- Field 3371
  0.996505227,                            !- Field 3372
  Until: 09:00,                           !- Field 3373
  1,                                      !- Field 3374
  Until: 19:00,                           !- Field 3375
  0.932667829,                            !- Field 3376
  Until: 20:00,                           !- Field 3377
  1,                                      !- Field 3378
  Until: 22:00,                           !- Field 3379
  0.314101647,                            !- Field 3380
  Until: 24:00,                           !- Field 3381
  0.280890167,                            !- Field 3382
  Through: 06/01,                         !- Field 3383
  For: AllDays,                           !- Field 3384
  Until: 02:00,                           !- Field 3385
  0.280890167,                            !- Field 3386
  Until: 04:00,                           !- Field 3387
  0.222798111,                            !- Field 3388
  Until: 05:00,                           !- Field 3389
  0.813914655,                            !- Field 3390
  Until: 06:00,                           !- Field 3391
  1,                                      !- Field 3392
  Until: 08:00,                           !- Field 3393
  0.996505227,                            !- Field 3394
  Until: 09:00,                           !- Field 3395
  1,                                      !- Field 3396
  Until: 19:00,                           !- Field 3397
  0.932667829,                            !- Field 3398
  Until: 20:00,                           !- Field 3399
  1,                                      !- Field 3400
  Until: 22:00,                           !- Field 3401
  0.30569485,                             !- Field 3402
  Until: 24:00,                           !- Field 3403
  0.280890167,                            !- Field 3404
  Through: 06/02,                         !- Field 3405
  For: AllDays,                           !- Field 3406
  Until: 02:00,                           !- Field 3407
  0.280890167,                            !- Field 3408
  Until: 04:00,                           !- Field 3409
  0.222798111,                            !- Field 3410
  Until: 05:00,                           !- Field 3411
  0.813914655,                            !- Field 3412
  Until: 06:00,                           !- Field 3413
  1,                                      !- Field 3414
  Until: 08:00,                           !- Field 3415
  0.996505227,                            !- Field 3416
  Until: 09:00,                           !- Field 3417
  1,                                      !- Field 3418
  Until: 19:00,                           !- Field 3419
  0.932667829,                            !- Field 3420
  Until: 20:00,                           !- Field 3421
  1,                                      !- Field 3422
  Until: 21:00,                           !- Field 3423
  0.30569485,                             !- Field 3424
  Until: 22:00,                           !- Field 3425
  0.314101647,                            !- Field 3426
  Until: 24:00,                           !- Field 3427
  0.280890167,                            !- Field 3428
  Through: 06/03,                         !- Field 3429
  For: AllDays,                           !- Field 3430
  Until: 02:00,                           !- Field 3431
  0.280890167,                            !- Field 3432
  Until: 03:00,                           !- Field 3433
  0.222798111,                            !- Field 3434
  Until: 04:00,                           !- Field 3435
  0.280890167,                            !- Field 3436
  Until: 05:00,                           !- Field 3437
  0.813914655,                            !- Field 3438
  Until: 06:00,                           !- Field 3439
  1,                                      !- Field 3440
  Until: 08:00,                           !- Field 3441
  0.996505227,                            !- Field 3442
  Until: 10:00,                           !- Field 3443
  1,                                      !- Field 3444
  Until: 16:00,                           !- Field 3445
  0.996505227,                            !- Field 3446
  Until: 17:00,                           !- Field 3447
  1,                                      !- Field 3448
  Until: 20:00,                           !- Field 3449
  0.996505227,                            !- Field 3450
  Until: 22:00,                           !- Field 3451
  0.30569485,                             !- Field 3452
  Until: 24:00,                           !- Field 3453
  0.280890167,                            !- Field 3454
  Through: 06/04,                         !- Field 3455
  For: AllDays,                           !- Field 3456
  Until: 04:00,                           !- Field 3457
  0.280890167,                            !- Field 3458
  Until: 05:00,                           !- Field 3459
  0.813914655,                            !- Field 3460
  Until: 07:00,                           !- Field 3461
  1,                                      !- Field 3462
  Until: 13:00,                           !- Field 3463
  0.996505227,                            !- Field 3464
  Until: 14:00,                           !- Field 3465
  1,                                      !- Field 3466
  Until: 19:00,                           !- Field 3467
  0.996505227,                            !- Field 3468
  Until: 20:00,                           !- Field 3469
  1,                                      !- Field 3470
  Until: 22:00,                           !- Field 3471
  0.314101647,                            !- Field 3472
  Until: 24:00,                           !- Field 3473
  0.280890167,                            !- Field 3474
  Through: 06/05,                         !- Field 3475
  For: AllDays,                           !- Field 3476
  Until: 03:00,                           !- Field 3477
  0.280890167,                            !- Field 3478
  Until: 04:00,                           !- Field 3479
  0.222798111,                            !- Field 3480
  Until: 05:00,                           !- Field 3481
  0.813914655,                            !- Field 3482
  Until: 06:00,                           !- Field 3483
  1,                                      !- Field 3484
  Until: 08:00,                           !- Field 3485
  0.996505227,                            !- Field 3486
  Until: 09:00,                           !- Field 3487
  1,                                      !- Field 3488
  Until: 12:00,                           !- Field 3489
  0.932667829,                            !- Field 3490
  Until: 13:00,                           !- Field 3491
  1,                                      !- Field 3492
  Until: 19:00,                           !- Field 3493
  0.932667829,                            !- Field 3494
  Until: 20:00,                           !- Field 3495
  1,                                      !- Field 3496
  Until: 21:00,                           !- Field 3497
  0.30569485,                             !- Field 3498
  Until: 22:00,                           !- Field 3499
  0.314101647,                            !- Field 3500
  Until: 24:00,                           !- Field 3501
  0.280890167,                            !- Field 3502
  Through: 06/06,                         !- Field 3503
  For: AllDays,                           !- Field 3504
  Until: 02:00,                           !- Field 3505
  0.280890167,                            !- Field 3506
  Until: 04:00,                           !- Field 3507
  0.222798111,                            !- Field 3508
  Until: 05:00,                           !- Field 3509
  0.813914655,                            !- Field 3510
  Until: 06:00,                           !- Field 3511
  1,                                      !- Field 3512
  Until: 08:00,                           !- Field 3513
  0.996505227,                            !- Field 3514
  Until: 09:00,                           !- Field 3515
  1,                                      !- Field 3516
  Until: 19:00,                           !- Field 3517
  0.932667829,                            !- Field 3518
  Until: 20:00,                           !- Field 3519
  1,                                      !- Field 3520
  Until: 21:00,                           !- Field 3521
  0.30569485,                             !- Field 3522
  Until: 22:00,                           !- Field 3523
  0.314101647,                            !- Field 3524
  Until: 24:00,                           !- Field 3525
  0.280890167,                            !- Field 3526
  Through: 06/07,                         !- Field 3527
  For: AllDays,                           !- Field 3528
  Until: 02:00,                           !- Field 3529
  0.280890167,                            !- Field 3530
  Until: 04:00,                           !- Field 3531
  0.222798111,                            !- Field 3532
  Until: 05:00,                           !- Field 3533
  0.668180165,                            !- Field 3534
  Until: 06:00,                           !- Field 3535
  1,                                      !- Field 3536
  Until: 08:00,                           !- Field 3537
  0.996505227,                            !- Field 3538
  Until: 09:00,                           !- Field 3539
  1,                                      !- Field 3540
  Until: 18:00,                           !- Field 3541
  0.932667829,                            !- Field 3542
  Until: 20:00,                           !- Field 3543
  1,                                      !- Field 3544
  Until: 21:00,                           !- Field 3545
  0.30569485,                             !- Field 3546
  Until: 22:00,                           !- Field 3547
  0.314101647,                            !- Field 3548
  Until: 24:00,                           !- Field 3549
  0.280890167,                            !- Field 3550
  Through: 06/08,                         !- Field 3551
  For: AllDays,                           !- Field 3552
  Until: 02:00,                           !- Field 3553
  0.280890167,                            !- Field 3554
  Until: 04:00,                           !- Field 3555
  0.222798111,                            !- Field 3556
  Until: 05:00,                           !- Field 3557
  0.668180165,                            !- Field 3558
  Until: 07:00,                           !- Field 3559
  1,                                      !- Field 3560
  Until: 08:00,                           !- Field 3561
  0.996505227,                            !- Field 3562
  Until: 09:00,                           !- Field 3563
  1,                                      !- Field 3564
  Until: 19:00,                           !- Field 3565
  0.932667829,                            !- Field 3566
  Until: 20:00,                           !- Field 3567
  1,                                      !- Field 3568
  Until: 21:00,                           !- Field 3569
  0.30569485,                             !- Field 3570
  Until: 22:00,                           !- Field 3571
  0.314101647,                            !- Field 3572
  Until: 24:00,                           !- Field 3573
  0.280890167,                            !- Field 3574
  Through: 06/09,                         !- Field 3575
  For: AllDays,                           !- Field 3576
  Until: 02:00,                           !- Field 3577
  0.280890167,                            !- Field 3578
  Until: 04:00,                           !- Field 3579
  0.222798111,                            !- Field 3580
  Until: 05:00,                           !- Field 3581
  0.668180165,                            !- Field 3582
  Until: 07:00,                           !- Field 3583
  1,                                      !- Field 3584
  Until: 08:00,                           !- Field 3585
  0.996505227,                            !- Field 3586
  Until: 09:00,                           !- Field 3587
  1,                                      !- Field 3588
  Until: 19:00,                           !- Field 3589
  0.932667829,                            !- Field 3590
  Until: 20:00,                           !- Field 3591
  1,                                      !- Field 3592
  Until: 21:00,                           !- Field 3593
  0.30569485,                             !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.314101647,                            !- Field 3596
  Until: 24:00,                           !- Field 3597
  0.280890167,                            !- Field 3598
  Through: 06/10,                         !- Field 3599
  For: AllDays,                           !- Field 3600
  Until: 02:00,                           !- Field 3601
  0.280890167,                            !- Field 3602
  Until: 04:00,                           !- Field 3603
  0.222798111,                            !- Field 3604
  Until: 05:00,                           !- Field 3605
  0.668180165,                            !- Field 3606
  Until: 07:00,                           !- Field 3607
  1,                                      !- Field 3608
  Until: 08:00,                           !- Field 3609
  0.996505227,                            !- Field 3610
  Until: 10:00,                           !- Field 3611
  1,                                      !- Field 3612
  Until: 16:00,                           !- Field 3613
  0.996505227,                            !- Field 3614
  Until: 17:00,                           !- Field 3615
  1,                                      !- Field 3616
  Until: 20:00,                           !- Field 3617
  0.996505227,                            !- Field 3618
  Until: 21:00,                           !- Field 3619
  0.30569485,                             !- Field 3620
  Until: 22:00,                           !- Field 3621
  0.314101647,                            !- Field 3622
  Until: 24:00,                           !- Field 3623
  0.280890167,                            !- Field 3624
  Through: 06/11,                         !- Field 3625
  For: AllDays,                           !- Field 3626
  Until: 04:00,                           !- Field 3627
  0.280890167,                            !- Field 3628
  Until: 05:00,                           !- Field 3629
  0.813914655,                            !- Field 3630
  Until: 07:00,                           !- Field 3631
  1,                                      !- Field 3632
  Until: 13:00,                           !- Field 3633
  0.996505227,                            !- Field 3634
  Until: 14:00,                           !- Field 3635
  1,                                      !- Field 3636
  Until: 20:00,                           !- Field 3637
  0.996505227,                            !- Field 3638
  Until: 21:00,                           !- Field 3639
  0.314101647,                            !- Field 3640
  Until: 22:00,                           !- Field 3641
  0.30569485,                             !- Field 3642
  Until: 24:00,                           !- Field 3643
  0.280890167,                            !- Field 3644
  Through: 06/12,                         !- Field 3645
  For: AllDays,                           !- Field 3646
  Until: 03:00,                           !- Field 3647
  0.280890167,                            !- Field 3648
  Until: 04:00,                           !- Field 3649
  0.222798111,                            !- Field 3650
  Until: 05:00,                           !- Field 3651
  0.813914655,                            !- Field 3652
  Until: 06:00,                           !- Field 3653
  1,                                      !- Field 3654
  Until: 08:00,                           !- Field 3655
  0.996505227,                            !- Field 3656
  Until: 09:00,                           !- Field 3657
  1,                                      !- Field 3658
  Until: 13:00,                           !- Field 3659
  0.932667829,                            !- Field 3660
  Until: 14:00,                           !- Field 3661
  1,                                      !- Field 3662
  Until: 19:00,                           !- Field 3663
  0.932667829,                            !- Field 3664
  Until: 20:00,                           !- Field 3665
  1,                                      !- Field 3666
  Until: 21:00,                           !- Field 3667
  0.30569485,                             !- Field 3668
  Until: 22:00,                           !- Field 3669
  0.314101647,                            !- Field 3670
  Until: 24:00,                           !- Field 3671
  0.280890167,                            !- Field 3672
  Through: 06/13,                         !- Field 3673
  For: AllDays,                           !- Field 3674
  Until: 02:00,                           !- Field 3675
  0.280890167,                            !- Field 3676
  Until: 03:00,                           !- Field 3677
  0.222798111,                            !- Field 3678
  Until: 04:00,                           !- Field 3679
  0.280890167,                            !- Field 3680
  Until: 05:00,                           !- Field 3681
  0.668180165,                            !- Field 3682
  Until: 07:00,                           !- Field 3683
  1,                                      !- Field 3684
  Until: 08:00,                           !- Field 3685
  0.996505227,                            !- Field 3686
  Until: 09:00,                           !- Field 3687
  1,                                      !- Field 3688
  Until: 19:00,                           !- Field 3689
  0.932667829,                            !- Field 3690
  Until: 20:00,                           !- Field 3691
  1,                                      !- Field 3692
  Until: 21:00,                           !- Field 3693
  0.30569485,                             !- Field 3694
  Until: 22:00,                           !- Field 3695
  0.314101647,                            !- Field 3696
  Until: 24:00,                           !- Field 3697
  0.280890167,                            !- Field 3698
  Through: 06/14,                         !- Field 3699
  For: AllDays,                           !- Field 3700
  Until: 02:00,                           !- Field 3701
  0.280890167,                            !- Field 3702
  Until: 04:00,                           !- Field 3703
  0.222798111,                            !- Field 3704
  Until: 05:00,                           !- Field 3705
  0.813914655,                            !- Field 3706
  Until: 07:00,                           !- Field 3707
  1,                                      !- Field 3708
  Until: 08:00,                           !- Field 3709
  0.996505227,                            !- Field 3710
  Until: 09:00,                           !- Field 3711
  1,                                      !- Field 3712
  Until: 18:00,                           !- Field 3713
  0.932667829,                            !- Field 3714
  Until: 20:00,                           !- Field 3715
  1,                                      !- Field 3716
  Until: 22:00,                           !- Field 3717
  0.314101647,                            !- Field 3718
  Until: 24:00,                           !- Field 3719
  0.280890167,                            !- Field 3720
  Through: 06/15,                         !- Field 3721
  For: AllDays,                           !- Field 3722
  Until: 02:00,                           !- Field 3723
  0.280890167,                            !- Field 3724
  Until: 04:00,                           !- Field 3725
  0.222798111,                            !- Field 3726
  Until: 05:00,                           !- Field 3727
  0.813914655,                            !- Field 3728
  Until: 07:00,                           !- Field 3729
  1,                                      !- Field 3730
  Until: 08:00,                           !- Field 3731
  0.996505227,                            !- Field 3732
  Until: 09:00,                           !- Field 3733
  1,                                      !- Field 3734
  Until: 19:00,                           !- Field 3735
  0.932667829,                            !- Field 3736
  Until: 20:00,                           !- Field 3737
  1,                                      !- Field 3738
  Until: 21:00,                           !- Field 3739
  0.30569485,                             !- Field 3740
  Until: 22:00,                           !- Field 3741
  0.314101647,                            !- Field 3742
  Until: 24:00,                           !- Field 3743
  0.280890167,                            !- Field 3744
  Through: 06/16,                         !- Field 3745
  For: AllDays,                           !- Field 3746
  Until: 02:00,                           !- Field 3747
  0.280890167,                            !- Field 3748
  Until: 04:00,                           !- Field 3749
  0.222798111,                            !- Field 3750
  Until: 05:00,                           !- Field 3751
  0.813914655,                            !- Field 3752
  Until: 06:00,                           !- Field 3753
  1,                                      !- Field 3754
  Until: 08:00,                           !- Field 3755
  0.996505227,                            !- Field 3756
  Until: 09:00,                           !- Field 3757
  1,                                      !- Field 3758
  Until: 19:00,                           !- Field 3759
  0.932667829,                            !- Field 3760
  Until: 20:00,                           !- Field 3761
  1,                                      !- Field 3762
  Until: 22:00,                           !- Field 3763
  0.30569485,                             !- Field 3764
  Until: 24:00,                           !- Field 3765
  0.280890167,                            !- Field 3766
  Through: 06/17,                         !- Field 3767
  For: AllDays,                           !- Field 3768
  Until: 02:00,                           !- Field 3769
  0.280890167,                            !- Field 3770
  Until: 04:00,                           !- Field 3771
  0.222798111,                            !- Field 3772
  Until: 05:00,                           !- Field 3773
  0.668180165,                            !- Field 3774
  Until: 06:00,                           !- Field 3775
  1,                                      !- Field 3776
  Until: 08:00,                           !- Field 3777
  0.996505227,                            !- Field 3778
  Until: 10:00,                           !- Field 3779
  1,                                      !- Field 3780
  Until: 16:00,                           !- Field 3781
  0.996505227,                            !- Field 3782
  Until: 17:00,                           !- Field 3783
  1,                                      !- Field 3784
  Until: 20:00,                           !- Field 3785
  0.996505227,                            !- Field 3786
  Until: 22:00,                           !- Field 3787
  0.30569485,                             !- Field 3788
  Until: 24:00,                           !- Field 3789
  0.280890167,                            !- Field 3790
  Through: 06/18,                         !- Field 3791
  For: AllDays,                           !- Field 3792
  Until: 04:00,                           !- Field 3793
  0.280890167,                            !- Field 3794
  Until: 05:00,                           !- Field 3795
  0.813914655,                            !- Field 3796
  Until: 07:00,                           !- Field 3797
  1,                                      !- Field 3798
  Until: 13:00,                           !- Field 3799
  0.996505227,                            !- Field 3800
  Until: 14:00,                           !- Field 3801
  1,                                      !- Field 3802
  Until: 20:00,                           !- Field 3803
  0.996505227,                            !- Field 3804
  Until: 21:00,                           !- Field 3805
  0.314101647,                            !- Field 3806
  Until: 22:00,                           !- Field 3807
  0.30569485,                             !- Field 3808
  Until: 24:00,                           !- Field 3809
  0.280890167,                            !- Field 3810
  Through: 06/19,                         !- Field 3811
  For: AllDays,                           !- Field 3812
  Until: 03:00,                           !- Field 3813
  0.280890167,                            !- Field 3814
  Until: 04:00,                           !- Field 3815
  0.222798111,                            !- Field 3816
  Until: 05:00,                           !- Field 3817
  0.813914655,                            !- Field 3818
  Until: 06:00,                           !- Field 3819
  1,                                      !- Field 3820
  Until: 08:00,                           !- Field 3821
  0.996505227,                            !- Field 3822
  Until: 09:00,                           !- Field 3823
  1,                                      !- Field 3824
  Until: 19:00,                           !- Field 3825
  0.932667829,                            !- Field 3826
  Until: 20:00,                           !- Field 3827
  1,                                      !- Field 3828
  Until: 22:00,                           !- Field 3829
  0.30569485,                             !- Field 3830
  Until: 24:00,                           !- Field 3831
  0.280890167,                            !- Field 3832
  Through: 06/20,                         !- Field 3833
  For: AllDays,                           !- Field 3834
  Until: 02:00,                           !- Field 3835
  0.280890167,                            !- Field 3836
  Until: 04:00,                           !- Field 3837
  0.222798111,                            !- Field 3838
  Until: 05:00,                           !- Field 3839
  0.813914655,                            !- Field 3840
  Until: 06:00,                           !- Field 3841
  1,                                      !- Field 3842
  Until: 08:00,                           !- Field 3843
  0.996505227,                            !- Field 3844
  Until: 09:00,                           !- Field 3845
  1,                                      !- Field 3846
  Until: 19:00,                           !- Field 3847
  0.932667829,                            !- Field 3848
  Until: 20:00,                           !- Field 3849
  1,                                      !- Field 3850
  Until: 21:00,                           !- Field 3851
  0.30569485,                             !- Field 3852
  Until: 22:00,                           !- Field 3853
  0.314101647,                            !- Field 3854
  Until: 24:00,                           !- Field 3855
  0.280890167,                            !- Field 3856
  Through: 06/21,                         !- Field 3857
  For: AllDays,                           !- Field 3858
  Until: 02:00,                           !- Field 3859
  0.280890167,                            !- Field 3860
  Until: 04:00,                           !- Field 3861
  0.222798111,                            !- Field 3862
  Until: 05:00,                           !- Field 3863
  0.668180165,                            !- Field 3864
  Until: 07:00,                           !- Field 3865
  1,                                      !- Field 3866
  Until: 08:00,                           !- Field 3867
  0.996505227,                            !- Field 3868
  Until: 09:00,                           !- Field 3869
  1,                                      !- Field 3870
  Until: 19:00,                           !- Field 3871
  0.932667829,                            !- Field 3872
  Until: 20:00,                           !- Field 3873
  1,                                      !- Field 3874
  Until: 21:00,                           !- Field 3875
  0.30569485,                             !- Field 3876
  Until: 22:00,                           !- Field 3877
  0.314101647,                            !- Field 3878
  Until: 24:00,                           !- Field 3879
  0.280890167,                            !- Field 3880
  Through: 06/22,                         !- Field 3881
  For: AllDays,                           !- Field 3882
  Until: 02:00,                           !- Field 3883
  0.280890167,                            !- Field 3884
  Until: 04:00,                           !- Field 3885
  0.222798111,                            !- Field 3886
  Until: 05:00,                           !- Field 3887
  0.813914655,                            !- Field 3888
  Until: 06:00,                           !- Field 3889
  1,                                      !- Field 3890
  Until: 08:00,                           !- Field 3891
  0.996505227,                            !- Field 3892
  Until: 09:00,                           !- Field 3893
  1,                                      !- Field 3894
  Until: 19:00,                           !- Field 3895
  0.932667829,                            !- Field 3896
  Until: 20:00,                           !- Field 3897
  1,                                      !- Field 3898
  Until: 21:00,                           !- Field 3899
  0.30569485,                             !- Field 3900
  Until: 22:00,                           !- Field 3901
  0.314101647,                            !- Field 3902
  Until: 24:00,                           !- Field 3903
  0.280890167,                            !- Field 3904
  Through: 06/23,                         !- Field 3905
  For: AllDays,                           !- Field 3906
  Until: 02:00,                           !- Field 3907
  0.280890167,                            !- Field 3908
  Until: 04:00,                           !- Field 3909
  0.222798111,                            !- Field 3910
  Until: 05:00,                           !- Field 3911
  0.813914655,                            !- Field 3912
  Until: 07:00,                           !- Field 3913
  1,                                      !- Field 3914
  Until: 08:00,                           !- Field 3915
  0.996505227,                            !- Field 3916
  Until: 09:00,                           !- Field 3917
  1,                                      !- Field 3918
  Until: 13:00,                           !- Field 3919
  0.932667829,                            !- Field 3920
  Until: 14:00,                           !- Field 3921
  1,                                      !- Field 3922
  Until: 19:00,                           !- Field 3923
  0.932667829,                            !- Field 3924
  Until: 20:00,                           !- Field 3925
  1,                                      !- Field 3926
  Until: 21:00,                           !- Field 3927
  0.30569485,                             !- Field 3928
  Until: 22:00,                           !- Field 3929
  0.314101647,                            !- Field 3930
  Until: 24:00,                           !- Field 3931
  0.280890167,                            !- Field 3932
  Through: 06/24,                         !- Field 3933
  For: AllDays,                           !- Field 3934
  Until: 02:00,                           !- Field 3935
  0.280890167,                            !- Field 3936
  Until: 04:00,                           !- Field 3937
  0.222798111,                            !- Field 3938
  Until: 05:00,                           !- Field 3939
  0.668180165,                            !- Field 3940
  Until: 06:00,                           !- Field 3941
  1,                                      !- Field 3942
  Until: 08:00,                           !- Field 3943
  0.996505227,                            !- Field 3944
  Until: 10:00,                           !- Field 3945
  1,                                      !- Field 3946
  Until: 16:00,                           !- Field 3947
  0.996505227,                            !- Field 3948
  Until: 17:00,                           !- Field 3949
  1,                                      !- Field 3950
  Until: 20:00,                           !- Field 3951
  0.996505227,                            !- Field 3952
  Until: 22:00,                           !- Field 3953
  0.30569485,                             !- Field 3954
  Until: 24:00,                           !- Field 3955
  0.280890167,                            !- Field 3956
  Through: 06/25,                         !- Field 3957
  For: AllDays,                           !- Field 3958
  Until: 04:00,                           !- Field 3959
  0.280890167,                            !- Field 3960
  Until: 05:00,                           !- Field 3961
  0.813914655,                            !- Field 3962
  Until: 07:00,                           !- Field 3963
  1,                                      !- Field 3964
  Until: 13:00,                           !- Field 3965
  0.996505227,                            !- Field 3966
  Until: 14:00,                           !- Field 3967
  1,                                      !- Field 3968
  Until: 20:00,                           !- Field 3969
  0.996505227,                            !- Field 3970
  Until: 21:00,                           !- Field 3971
  0.314101647,                            !- Field 3972
  Until: 22:00,                           !- Field 3973
  0.30569485,                             !- Field 3974
  Until: 24:00,                           !- Field 3975
  0.280890167,                            !- Field 3976
  Through: 06/26,                         !- Field 3977
  For: AllDays,                           !- Field 3978
  Until: 03:00,                           !- Field 3979
  0.280890167,                            !- Field 3980
  Until: 04:00,                           !- Field 3981
  0.222798111,                            !- Field 3982
  Until: 05:00,                           !- Field 3983
  0.813914655,                            !- Field 3984
  Until: 06:00,                           !- Field 3985
  1,                                      !- Field 3986
  Until: 08:00,                           !- Field 3987
  0.996505227,                            !- Field 3988
  Until: 09:00,                           !- Field 3989
  1,                                      !- Field 3990
  Until: 13:00,                           !- Field 3991
  0.932667829,                            !- Field 3992
  Until: 14:00,                           !- Field 3993
  1,                                      !- Field 3994
  Until: 19:00,                           !- Field 3995
  0.932667829,                            !- Field 3996
  Until: 20:00,                           !- Field 3997
  1,                                      !- Field 3998
  Until: 21:00,                           !- Field 3999
  0.30569485,                             !- Field 4000
  Until: 22:00,                           !- Field 4001
  0.314101647,                            !- Field 4002
  Until: 24:00,                           !- Field 4003
  0.280890167,                            !- Field 4004
  Through: 06/27,                         !- Field 4005
  For: AllDays,                           !- Field 4006
  Until: 02:00,                           !- Field 4007
  0.280890167,                            !- Field 4008
  Until: 03:00,                           !- Field 4009
  0.222798111,                            !- Field 4010
  Until: 04:00,                           !- Field 4011
  0.280890167,                            !- Field 4012
  Until: 05:00,                           !- Field 4013
  0.813914655,                            !- Field 4014
  Until: 06:00,                           !- Field 4015
  1,                                      !- Field 4016
  Until: 08:00,                           !- Field 4017
  0.996505227,                            !- Field 4018
  Until: 09:00,                           !- Field 4019
  1,                                      !- Field 4020
  Until: 19:00,                           !- Field 4021
  0.932667829,                            !- Field 4022
  Until: 20:00,                           !- Field 4023
  1,                                      !- Field 4024
  Until: 22:00,                           !- Field 4025
  0.30569485,                             !- Field 4026
  Until: 24:00,                           !- Field 4027
  0.280890167,                            !- Field 4028
  Through: 06/28,                         !- Field 4029
  For: AllDays,                           !- Field 4030
  Until: 02:00,                           !- Field 4031
  0.280890167,                            !- Field 4032
  Until: 04:00,                           !- Field 4033
  0.222798111,                            !- Field 4034
  Until: 05:00,                           !- Field 4035
  0.668180165,                            !- Field 4036
  Until: 07:00,                           !- Field 4037
  1,                                      !- Field 4038
  Until: 08:00,                           !- Field 4039
  0.996505227,                            !- Field 4040
  Until: 09:00,                           !- Field 4041
  1,                                      !- Field 4042
  Until: 19:00,                           !- Field 4043
  0.932667829,                            !- Field 4044
  Until: 20:00,                           !- Field 4045
  1,                                      !- Field 4046
  Until: 22:00,                           !- Field 4047
  0.314101647,                            !- Field 4048
  Until: 24:00,                           !- Field 4049
  0.280890167,                            !- Field 4050
  Through: 06/29,                         !- Field 4051
  For: AllDays,                           !- Field 4052
  Until: 02:00,                           !- Field 4053
  0.280890167,                            !- Field 4054
  Until: 04:00,                           !- Field 4055
  0.222798111,                            !- Field 4056
  Until: 05:00,                           !- Field 4057
  0.813914655,                            !- Field 4058
  Until: 06:00,                           !- Field 4059
  1,                                      !- Field 4060
  Until: 08:00,                           !- Field 4061
  0.996505227,                            !- Field 4062
  Until: 09:00,                           !- Field 4063
  1,                                      !- Field 4064
  Until: 19:00,                           !- Field 4065
  0.932667829,                            !- Field 4066
  Until: 20:00,                           !- Field 4067
  1,                                      !- Field 4068
  Until: 21:00,                           !- Field 4069
  0.30569485,                             !- Field 4070
  Until: 22:00,                           !- Field 4071
  0.314101647,                            !- Field 4072
  Until: 24:00,                           !- Field 4073
  0.280890167,                            !- Field 4074
  Through: 06/30,                         !- Field 4075
  For: AllDays,                           !- Field 4076
  Until: 02:00,                           !- Field 4077
  0.280890167,                            !- Field 4078
  Until: 04:00,                           !- Field 4079
  0.222798111,                            !- Field 4080
  Until: 05:00,                           !- Field 4081
  0.668180165,                            !- Field 4082
  Until: 06:00,                           !- Field 4083
  1,                                      !- Field 4084
  Until: 08:00,                           !- Field 4085
  0.996505227,                            !- Field 4086
  Until: 09:00,                           !- Field 4087
  1,                                      !- Field 4088
  Until: 19:00,                           !- Field 4089
  0.932667829,                            !- Field 4090
  Until: 20:00,                           !- Field 4091
  1,                                      !- Field 4092
  Until: 22:00,                           !- Field 4093
  0.30569485,                             !- Field 4094
  Until: 24:00,                           !- Field 4095
  0.280890167,                            !- Field 4096
  Through: 07/01,                         !- Field 4097
  For: AllDays,                           !- Field 4098
  Until: 02:00,                           !- Field 4099
  0.280890167,                            !- Field 4100
  Until: 04:00,                           !- Field 4101
  0.222798111,                            !- Field 4102
  Until: 05:00,                           !- Field 4103
  0.668180165,                            !- Field 4104
  Until: 06:00,                           !- Field 4105
  1,                                      !- Field 4106
  Until: 08:00,                           !- Field 4107
  0.996505227,                            !- Field 4108
  Until: 10:00,                           !- Field 4109
  1,                                      !- Field 4110
  Until: 16:00,                           !- Field 4111
  0.996505227,                            !- Field 4112
  Until: 17:00,                           !- Field 4113
  1,                                      !- Field 4114
  Until: 20:00,                           !- Field 4115
  0.996505227,                            !- Field 4116
  Until: 21:00,                           !- Field 4117
  0.30569485,                             !- Field 4118
  Until: 22:00,                           !- Field 4119
  0.314101647,                            !- Field 4120
  Until: 24:00,                           !- Field 4121
  0.280890167,                            !- Field 4122
  Through: 07/02,                         !- Field 4123
  For: AllDays,                           !- Field 4124
  Until: 04:00,                           !- Field 4125
  0.280890167,                            !- Field 4126
  Until: 05:00,                           !- Field 4127
  0.668180165,                            !- Field 4128
  Until: 07:00,                           !- Field 4129
  1,                                      !- Field 4130
  Until: 13:00,                           !- Field 4131
  0.996505227,                            !- Field 4132
  Until: 14:00,                           !- Field 4133
  1,                                      !- Field 4134
  Until: 20:00,                           !- Field 4135
  0.996505227,                            !- Field 4136
  Until: 21:00,                           !- Field 4137
  0.314101647,                            !- Field 4138
  Until: 22:00,                           !- Field 4139
  0.30569485,                             !- Field 4140
  Until: 24:00,                           !- Field 4141
  0.280890167,                            !- Field 4142
  Through: 07/03,                         !- Field 4143
  For: AllDays,                           !- Field 4144
  Until: 03:00,                           !- Field 4145
  0.280890167,                            !- Field 4146
  Until: 04:00,                           !- Field 4147
  0.222798111,                            !- Field 4148
  Until: 05:00,                           !- Field 4149
  0.813914655,                            !- Field 4150
  Until: 07:00,                           !- Field 4151
  1,                                      !- Field 4152
  Until: 08:00,                           !- Field 4153
  0.996505227,                            !- Field 4154
  Until: 09:00,                           !- Field 4155
  1,                                      !- Field 4156
  Until: 19:00,                           !- Field 4157
  0.932667829,                            !- Field 4158
  Until: 20:00,                           !- Field 4159
  1,                                      !- Field 4160
  Until: 21:00,                           !- Field 4161
  0.30569485,                             !- Field 4162
  Until: 22:00,                           !- Field 4163
  0.314101647,                            !- Field 4164
  Until: 24:00,                           !- Field 4165
  0.280890167,                            !- Field 4166
  Through: 07/04,                         !- Field 4167
  For: AllDays,                           !- Field 4168
  Until: 02:00,                           !- Field 4169
  0.280890167,                            !- Field 4170
  Until: 03:00,                           !- Field 4171
  0.222798111,                            !- Field 4172
  Until: 04:00,                           !- Field 4173
  0.280890167,                            !- Field 4174
  Until: 05:00,                           !- Field 4175
  0.813914655,                            !- Field 4176
  Until: 06:00,                           !- Field 4177
  1,                                      !- Field 4178
  Until: 08:00,                           !- Field 4179
  0.996505227,                            !- Field 4180
  Until: 09:00,                           !- Field 4181
  1,                                      !- Field 4182
  Until: 19:00,                           !- Field 4183
  0.932667829,                            !- Field 4184
  Until: 20:00,                           !- Field 4185
  1,                                      !- Field 4186
  Until: 22:00,                           !- Field 4187
  0.30569485,                             !- Field 4188
  Until: 24:00,                           !- Field 4189
  0.280890167,                            !- Field 4190
  Through: 07/05,                         !- Field 4191
  For: AllDays,                           !- Field 4192
  Until: 02:00,                           !- Field 4193
  0.280890167,                            !- Field 4194
  Until: 04:00,                           !- Field 4195
  0.222798111,                            !- Field 4196
  Until: 05:00,                           !- Field 4197
  0.813914655,                            !- Field 4198
  Until: 07:00,                           !- Field 4199
  1,                                      !- Field 4200
  Until: 08:00,                           !- Field 4201
  0.996505227,                            !- Field 4202
  Until: 09:00,                           !- Field 4203
  1,                                      !- Field 4204
  Until: 19:00,                           !- Field 4205
  0.932667829,                            !- Field 4206
  Until: 20:00,                           !- Field 4207
  1,                                      !- Field 4208
  Until: 21:00,                           !- Field 4209
  0.30569485,                             !- Field 4210
  Until: 22:00,                           !- Field 4211
  0.314101647,                            !- Field 4212
  Until: 24:00,                           !- Field 4213
  0.280890167,                            !- Field 4214
  Through: 07/06,                         !- Field 4215
  For: AllDays,                           !- Field 4216
  Until: 02:00,                           !- Field 4217
  0.280890167,                            !- Field 4218
  Until: 04:00,                           !- Field 4219
  0.222798111,                            !- Field 4220
  Until: 05:00,                           !- Field 4221
  0.813914655,                            !- Field 4222
  Until: 06:00,                           !- Field 4223
  1,                                      !- Field 4224
  Until: 08:00,                           !- Field 4225
  0.996505227,                            !- Field 4226
  Until: 09:00,                           !- Field 4227
  1,                                      !- Field 4228
  Until: 19:00,                           !- Field 4229
  0.932667829,                            !- Field 4230
  Until: 20:00,                           !- Field 4231
  1,                                      !- Field 4232
  Until: 21:00,                           !- Field 4233
  0.30569485,                             !- Field 4234
  Until: 22:00,                           !- Field 4235
  0.314101647,                            !- Field 4236
  Until: 24:00,                           !- Field 4237
  0.280890167,                            !- Field 4238
  Through: 07/07,                         !- Field 4239
  For: AllDays,                           !- Field 4240
  Until: 02:00,                           !- Field 4241
  0.280890167,                            !- Field 4242
  Until: 04:00,                           !- Field 4243
  0.222798111,                            !- Field 4244
  Until: 05:00,                           !- Field 4245
  0.813914655,                            !- Field 4246
  Until: 07:00,                           !- Field 4247
  1,                                      !- Field 4248
  Until: 08:00,                           !- Field 4249
  0.996505227,                            !- Field 4250
  Until: 09:00,                           !- Field 4251
  1,                                      !- Field 4252
  Until: 19:00,                           !- Field 4253
  0.932667829,                            !- Field 4254
  Until: 20:00,                           !- Field 4255
  1,                                      !- Field 4256
  Until: 21:00,                           !- Field 4257
  0.30569485,                             !- Field 4258
  Until: 22:00,                           !- Field 4259
  0.314101647,                            !- Field 4260
  Until: 24:00,                           !- Field 4261
  0.280890167,                            !- Field 4262
  Through: 07/08,                         !- Field 4263
  For: AllDays,                           !- Field 4264
  Until: 02:00,                           !- Field 4265
  0.280890167,                            !- Field 4266
  Until: 03:00,                           !- Field 4267
  0.222798111,                            !- Field 4268
  Until: 04:00,                           !- Field 4269
  0.280890167,                            !- Field 4270
  Until: 05:00,                           !- Field 4271
  0.813914655,                            !- Field 4272
  Until: 06:00,                           !- Field 4273
  1,                                      !- Field 4274
  Until: 08:00,                           !- Field 4275
  0.996505227,                            !- Field 4276
  Until: 10:00,                           !- Field 4277
  1,                                      !- Field 4278
  Until: 16:00,                           !- Field 4279
  0.996505227,                            !- Field 4280
  Until: 17:00,                           !- Field 4281
  1,                                      !- Field 4282
  Until: 20:00,                           !- Field 4283
  0.996505227,                            !- Field 4284
  Until: 22:00,                           !- Field 4285
  0.30569485,                             !- Field 4286
  Until: 24:00,                           !- Field 4287
  0.280890167,                            !- Field 4288
  Through: 07/09,                         !- Field 4289
  For: AllDays,                           !- Field 4290
  Until: 04:00,                           !- Field 4291
  0.280890167,                            !- Field 4292
  Until: 05:00,                           !- Field 4293
  0.813914655,                            !- Field 4294
  Until: 07:00,                           !- Field 4295
  1,                                      !- Field 4296
  Until: 13:00,                           !- Field 4297
  0.996505227,                            !- Field 4298
  Until: 14:00,                           !- Field 4299
  1,                                      !- Field 4300
  Until: 20:00,                           !- Field 4301
  0.996505227,                            !- Field 4302
  Until: 21:00,                           !- Field 4303
  0.314101647,                            !- Field 4304
  Until: 22:00,                           !- Field 4305
  0.30569485,                             !- Field 4306
  Until: 24:00,                           !- Field 4307
  0.280890167,                            !- Field 4308
  Through: 07/10,                         !- Field 4309
  For: AllDays,                           !- Field 4310
  Until: 03:00,                           !- Field 4311
  0.280890167,                            !- Field 4312
  Until: 04:00,                           !- Field 4313
  0.222798111,                            !- Field 4314
  Until: 05:00,                           !- Field 4315
  0.813914655,                            !- Field 4316
  Until: 07:00,                           !- Field 4317
  1,                                      !- Field 4318
  Until: 08:00,                           !- Field 4319
  0.996505227,                            !- Field 4320
  Until: 09:00,                           !- Field 4321
  1,                                      !- Field 4322
  Until: 19:00,                           !- Field 4323
  0.932667829,                            !- Field 4324
  Until: 20:00,                           !- Field 4325
  1,                                      !- Field 4326
  Until: 21:00,                           !- Field 4327
  0.30569485,                             !- Field 4328
  Until: 22:00,                           !- Field 4329
  0.314101647,                            !- Field 4330
  Until: 24:00,                           !- Field 4331
  0.280890167,                            !- Field 4332
  Through: 07/11,                         !- Field 4333
  For: AllDays,                           !- Field 4334
  Until: 02:00,                           !- Field 4335
  0.280890167,                            !- Field 4336
  Until: 03:00,                           !- Field 4337
  0.222798111,                            !- Field 4338
  Until: 04:00,                           !- Field 4339
  0.280890167,                            !- Field 4340
  Until: 05:00,                           !- Field 4341
  0.813914655,                            !- Field 4342
  Until: 06:00,                           !- Field 4343
  1,                                      !- Field 4344
  Until: 08:00,                           !- Field 4345
  0.996505227,                            !- Field 4346
  Until: 09:00,                           !- Field 4347
  1,                                      !- Field 4348
  Until: 19:00,                           !- Field 4349
  0.932667829,                            !- Field 4350
  Until: 20:00,                           !- Field 4351
  1,                                      !- Field 4352
  Until: 22:00,                           !- Field 4353
  0.30569485,                             !- Field 4354
  Until: 24:00,                           !- Field 4355
  0.280890167,                            !- Field 4356
  Through: 07/12,                         !- Field 4357
  For: AllDays,                           !- Field 4358
  Until: 02:00,                           !- Field 4359
  0.280890167,                            !- Field 4360
  Until: 03:00,                           !- Field 4361
  0.222798111,                            !- Field 4362
  Until: 04:00,                           !- Field 4363
  0.280890167,                            !- Field 4364
  Until: 05:00,                           !- Field 4365
  0.813914655,                            !- Field 4366
  Until: 06:00,                           !- Field 4367
  1,                                      !- Field 4368
  Until: 08:00,                           !- Field 4369
  0.996505227,                            !- Field 4370
  Until: 09:00,                           !- Field 4371
  1,                                      !- Field 4372
  Until: 19:00,                           !- Field 4373
  0.932667829,                            !- Field 4374
  Until: 20:00,                           !- Field 4375
  1,                                      !- Field 4376
  Until: 22:00,                           !- Field 4377
  0.30569485,                             !- Field 4378
  Until: 24:00,                           !- Field 4379
  0.280890167,                            !- Field 4380
  Through: 07/13,                         !- Field 4381
  For: AllDays,                           !- Field 4382
  Until: 02:00,                           !- Field 4383
  0.280890167,                            !- Field 4384
  Until: 04:00,                           !- Field 4385
  0.222798111,                            !- Field 4386
  Until: 05:00,                           !- Field 4387
  0.668180165,                            !- Field 4388
  Until: 06:00,                           !- Field 4389
  1,                                      !- Field 4390
  Until: 08:00,                           !- Field 4391
  0.996505227,                            !- Field 4392
  Until: 09:00,                           !- Field 4393
  1,                                      !- Field 4394
  Until: 16:00,                           !- Field 4395
  0.932667829,                            !- Field 4396
  Until: 17:00,                           !- Field 4397
  1,                                      !- Field 4398
  Until: 19:00,                           !- Field 4399
  0.932667829,                            !- Field 4400
  Until: 20:00,                           !- Field 4401
  1,                                      !- Field 4402
  Until: 22:00,                           !- Field 4403
  0.30569485,                             !- Field 4404
  Until: 24:00,                           !- Field 4405
  0.280890167,                            !- Field 4406
  Through: 07/14,                         !- Field 4407
  For: AllDays,                           !- Field 4408
  Until: 02:00,                           !- Field 4409
  0.280890167,                            !- Field 4410
  Until: 04:00,                           !- Field 4411
  0.222798111,                            !- Field 4412
  Until: 05:00,                           !- Field 4413
  0.668180165,                            !- Field 4414
  Until: 07:00,                           !- Field 4415
  1,                                      !- Field 4416
  Until: 08:00,                           !- Field 4417
  0.996505227,                            !- Field 4418
  Until: 09:00,                           !- Field 4419
  1,                                      !- Field 4420
  Until: 19:00,                           !- Field 4421
  0.932667829,                            !- Field 4422
  Until: 20:00,                           !- Field 4423
  1,                                      !- Field 4424
  Until: 21:00,                           !- Field 4425
  0.30569485,                             !- Field 4426
  Until: 22:00,                           !- Field 4427
  0.314101647,                            !- Field 4428
  Until: 24:00,                           !- Field 4429
  0.280890167,                            !- Field 4430
  Through: 07/15,                         !- Field 4431
  For: AllDays,                           !- Field 4432
  Until: 02:00,                           !- Field 4433
  0.280890167,                            !- Field 4434
  Until: 04:00,                           !- Field 4435
  0.222798111,                            !- Field 4436
  Until: 05:00,                           !- Field 4437
  0.813914655,                            !- Field 4438
  Until: 06:00,                           !- Field 4439
  1,                                      !- Field 4440
  Until: 09:00,                           !- Field 4441
  0.996505227,                            !- Field 4442
  Until: 10:00,                           !- Field 4443
  1,                                      !- Field 4444
  Until: 16:00,                           !- Field 4445
  0.996505227,                            !- Field 4446
  Until: 17:00,                           !- Field 4447
  1,                                      !- Field 4448
  Until: 20:00,                           !- Field 4449
  0.996505227,                            !- Field 4450
  Until: 22:00,                           !- Field 4451
  0.30569485,                             !- Field 4452
  Until: 24:00,                           !- Field 4453
  0.280890167,                            !- Field 4454
  Through: 07/16,                         !- Field 4455
  For: AllDays,                           !- Field 4456
  Until: 04:00,                           !- Field 4457
  0.280890167,                            !- Field 4458
  Until: 05:00,                           !- Field 4459
  0.813914655,                            !- Field 4460
  Until: 07:00,                           !- Field 4461
  1,                                      !- Field 4462
  Until: 13:00,                           !- Field 4463
  0.996505227,                            !- Field 4464
  Until: 14:00,                           !- Field 4465
  1,                                      !- Field 4466
  Until: 20:00,                           !- Field 4467
  0.996505227,                            !- Field 4468
  Until: 21:00,                           !- Field 4469
  0.314101647,                            !- Field 4470
  Until: 22:00,                           !- Field 4471
  0.30569485,                             !- Field 4472
  Until: 24:00,                           !- Field 4473
  0.280890167,                            !- Field 4474
  Through: 07/17,                         !- Field 4475
  For: AllDays,                           !- Field 4476
  Until: 03:00,                           !- Field 4477
  0.280890167,                            !- Field 4478
  Until: 04:00,                           !- Field 4479
  0.222798111,                            !- Field 4480
  Until: 05:00,                           !- Field 4481
  0.813914655,                            !- Field 4482
  Until: 06:00,                           !- Field 4483
  1,                                      !- Field 4484
  Until: 08:00,                           !- Field 4485
  0.996505227,                            !- Field 4486
  Until: 09:00,                           !- Field 4487
  1,                                      !- Field 4488
  Until: 19:00,                           !- Field 4489
  0.932667829,                            !- Field 4490
  Until: 20:00,                           !- Field 4491
  1,                                      !- Field 4492
  Until: 22:00,                           !- Field 4493
  0.30569485,                             !- Field 4494
  Until: 24:00,                           !- Field 4495
  0.280890167,                            !- Field 4496
  Through: 07/18,                         !- Field 4497
  For: AllDays,                           !- Field 4498
  Until: 02:00,                           !- Field 4499
  0.280890167,                            !- Field 4500
  Until: 03:00,                           !- Field 4501
  0.222798111,                            !- Field 4502
  Until: 04:00,                           !- Field 4503
  0.280890167,                            !- Field 4504
  Until: 05:00,                           !- Field 4505
  0.813914655,                            !- Field 4506
  Until: 06:00,                           !- Field 4507
  1,                                      !- Field 4508
  Until: 08:00,                           !- Field 4509
  0.996505227,                            !- Field 4510
  Until: 09:00,                           !- Field 4511
  1,                                      !- Field 4512
  Until: 19:00,                           !- Field 4513
  0.932667829,                            !- Field 4514
  Until: 20:00,                           !- Field 4515
  1,                                      !- Field 4516
  Until: 21:00,                           !- Field 4517
  0.30569485,                             !- Field 4518
  Until: 22:00,                           !- Field 4519
  0.314101647,                            !- Field 4520
  Until: 24:00,                           !- Field 4521
  0.280890167,                            !- Field 4522
  Through: 07/19,                         !- Field 4523
  For: AllDays,                           !- Field 4524
  Until: 02:00,                           !- Field 4525
  0.280890167,                            !- Field 4526
  Until: 03:00,                           !- Field 4527
  0.222798111,                            !- Field 4528
  Until: 04:00,                           !- Field 4529
  0.280890167,                            !- Field 4530
  Until: 05:00,                           !- Field 4531
  0.813914655,                            !- Field 4532
  Until: 06:00,                           !- Field 4533
  1,                                      !- Field 4534
  Until: 08:00,                           !- Field 4535
  0.996505227,                            !- Field 4536
  Until: 09:00,                           !- Field 4537
  1,                                      !- Field 4538
  Until: 19:00,                           !- Field 4539
  0.932667829,                            !- Field 4540
  Until: 20:00,                           !- Field 4541
  1,                                      !- Field 4542
  Until: 21:00,                           !- Field 4543
  0.30569485,                             !- Field 4544
  Until: 22:00,                           !- Field 4545
  0.314101647,                            !- Field 4546
  Until: 24:00,                           !- Field 4547
  0.280890167,                            !- Field 4548
  Through: 07/20,                         !- Field 4549
  For: AllDays,                           !- Field 4550
  Until: 02:00,                           !- Field 4551
  0.280890167,                            !- Field 4552
  Until: 03:00,                           !- Field 4553
  0.222798111,                            !- Field 4554
  Until: 04:00,                           !- Field 4555
  0.280890167,                            !- Field 4556
  Until: 05:00,                           !- Field 4557
  0.813914655,                            !- Field 4558
  Until: 06:00,                           !- Field 4559
  1,                                      !- Field 4560
  Until: 08:00,                           !- Field 4561
  0.996505227,                            !- Field 4562
  Until: 09:00,                           !- Field 4563
  1,                                      !- Field 4564
  Until: 19:00,                           !- Field 4565
  0.932667829,                            !- Field 4566
  Until: 20:00,                           !- Field 4567
  1,                                      !- Field 4568
  Until: 21:00,                           !- Field 4569
  0.30569485,                             !- Field 4570
  Until: 22:00,                           !- Field 4571
  0.314101647,                            !- Field 4572
  Until: 24:00,                           !- Field 4573
  0.280890167,                            !- Field 4574
  Through: 07/21,                         !- Field 4575
  For: AllDays,                           !- Field 4576
  Until: 02:00,                           !- Field 4577
  0.280890167,                            !- Field 4578
  Until: 03:00,                           !- Field 4579
  0.222798111,                            !- Field 4580
  Until: 04:00,                           !- Field 4581
  0.280890167,                            !- Field 4582
  Until: 05:00,                           !- Field 4583
  0.813914655,                            !- Field 4584
  Until: 06:00,                           !- Field 4585
  1,                                      !- Field 4586
  Until: 08:00,                           !- Field 4587
  0.996505227,                            !- Field 4588
  Until: 09:00,                           !- Field 4589
  1,                                      !- Field 4590
  Until: 19:00,                           !- Field 4591
  0.932667829,                            !- Field 4592
  Until: 20:00,                           !- Field 4593
  1,                                      !- Field 4594
  Until: 22:00,                           !- Field 4595
  0.30569485,                             !- Field 4596
  Until: 24:00,                           !- Field 4597
  0.280890167,                            !- Field 4598
  Through: 07/22,                         !- Field 4599
  For: AllDays,                           !- Field 4600
  Until: 02:00,                           !- Field 4601
  0.280890167,                            !- Field 4602
  Until: 04:00,                           !- Field 4603
  0.222798111,                            !- Field 4604
  Until: 05:00,                           !- Field 4605
  0.813914655,                            !- Field 4606
  Until: 06:00,                           !- Field 4607
  1,                                      !- Field 4608
  Until: 08:00,                           !- Field 4609
  0.996505227,                            !- Field 4610
  Until: 10:00,                           !- Field 4611
  1,                                      !- Field 4612
  Until: 16:00,                           !- Field 4613
  0.996505227,                            !- Field 4614
  Until: 17:00,                           !- Field 4615
  1,                                      !- Field 4616
  Until: 20:00,                           !- Field 4617
  0.996505227,                            !- Field 4618
  Until: 21:00,                           !- Field 4619
  0.30569485,                             !- Field 4620
  Until: 22:00,                           !- Field 4621
  0.314101647,                            !- Field 4622
  Until: 24:00,                           !- Field 4623
  0.280890167,                            !- Field 4624
  Through: 07/23,                         !- Field 4625
  For: AllDays,                           !- Field 4626
  Until: 04:00,                           !- Field 4627
  0.280890167,                            !- Field 4628
  Until: 05:00,                           !- Field 4629
  0.813914655,                            !- Field 4630
  Until: 07:00,                           !- Field 4631
  1,                                      !- Field 4632
  Until: 13:00,                           !- Field 4633
  0.996505227,                            !- Field 4634
  Until: 14:00,                           !- Field 4635
  1,                                      !- Field 4636
  Until: 20:00,                           !- Field 4637
  0.996505227,                            !- Field 4638
  Until: 21:00,                           !- Field 4639
  0.314101647,                            !- Field 4640
  Until: 22:00,                           !- Field 4641
  0.30569485,                             !- Field 4642
  Until: 24:00,                           !- Field 4643
  0.280890167,                            !- Field 4644
  Through: 07/24,                         !- Field 4645
  For: AllDays,                           !- Field 4646
  Until: 03:00,                           !- Field 4647
  0.280890167,                            !- Field 4648
  Until: 04:00,                           !- Field 4649
  0.222798111,                            !- Field 4650
  Until: 05:00,                           !- Field 4651
  0.813914655,                            !- Field 4652
  Until: 06:00,                           !- Field 4653
  1,                                      !- Field 4654
  Until: 08:00,                           !- Field 4655
  0.996505227,                            !- Field 4656
  Until: 09:00,                           !- Field 4657
  1,                                      !- Field 4658
  Until: 19:00,                           !- Field 4659
  0.932667829,                            !- Field 4660
  Until: 20:00,                           !- Field 4661
  1,                                      !- Field 4662
  Until: 22:00,                           !- Field 4663
  0.30569485,                             !- Field 4664
  Until: 24:00,                           !- Field 4665
  0.280890167,                            !- Field 4666
  Through: 07/25,                         !- Field 4667
  For: AllDays,                           !- Field 4668
  Until: 02:00,                           !- Field 4669
  0.280890167,                            !- Field 4670
  Until: 04:00,                           !- Field 4671
  0.222798111,                            !- Field 4672
  Until: 05:00,                           !- Field 4673
  0.813914655,                            !- Field 4674
  Until: 06:00,                           !- Field 4675
  1,                                      !- Field 4676
  Until: 08:00,                           !- Field 4677
  0.996505227,                            !- Field 4678
  Until: 09:00,                           !- Field 4679
  1,                                      !- Field 4680
  Until: 19:00,                           !- Field 4681
  0.932667829,                            !- Field 4682
  Until: 20:00,                           !- Field 4683
  1,                                      !- Field 4684
  Until: 21:00,                           !- Field 4685
  0.30569485,                             !- Field 4686
  Until: 22:00,                           !- Field 4687
  0.314101647,                            !- Field 4688
  Until: 24:00,                           !- Field 4689
  0.280890167,                            !- Field 4690
  Through: 07/26,                         !- Field 4691
  For: AllDays,                           !- Field 4692
  Until: 02:00,                           !- Field 4693
  0.280890167,                            !- Field 4694
  Until: 04:00,                           !- Field 4695
  0.222798111,                            !- Field 4696
  Until: 05:00,                           !- Field 4697
  0.668180165,                            !- Field 4698
  Until: 07:00,                           !- Field 4699
  1,                                      !- Field 4700
  Until: 08:00,                           !- Field 4701
  0.996505227,                            !- Field 4702
  Until: 09:00,                           !- Field 4703
  1,                                      !- Field 4704
  Until: 19:00,                           !- Field 4705
  0.932667829,                            !- Field 4706
  Until: 20:00,                           !- Field 4707
  1,                                      !- Field 4708
  Until: 21:00,                           !- Field 4709
  0.30569485,                             !- Field 4710
  Until: 22:00,                           !- Field 4711
  0.314101647,                            !- Field 4712
  Until: 24:00,                           !- Field 4713
  0.280890167,                            !- Field 4714
  Through: 07/27,                         !- Field 4715
  For: AllDays,                           !- Field 4716
  Until: 02:00,                           !- Field 4717
  0.280890167,                            !- Field 4718
  Until: 04:00,                           !- Field 4719
  0.222798111,                            !- Field 4720
  Until: 05:00,                           !- Field 4721
  0.813914655,                            !- Field 4722
  Until: 07:00,                           !- Field 4723
  1,                                      !- Field 4724
  Until: 08:00,                           !- Field 4725
  0.996505227,                            !- Field 4726
  Until: 09:00,                           !- Field 4727
  1,                                      !- Field 4728
  Until: 19:00,                           !- Field 4729
  0.932667829,                            !- Field 4730
  Until: 20:00,                           !- Field 4731
  1,                                      !- Field 4732
  Until: 21:00,                           !- Field 4733
  0.30569485,                             !- Field 4734
  Until: 22:00,                           !- Field 4735
  0.314101647,                            !- Field 4736
  Until: 24:00,                           !- Field 4737
  0.280890167,                            !- Field 4738
  Through: 07/28,                         !- Field 4739
  For: AllDays,                           !- Field 4740
  Until: 02:00,                           !- Field 4741
  0.280890167,                            !- Field 4742
  Until: 04:00,                           !- Field 4743
  0.222798111,                            !- Field 4744
  Until: 05:00,                           !- Field 4745
  0.668180165,                            !- Field 4746
  Until: 07:00,                           !- Field 4747
  1,                                      !- Field 4748
  Until: 08:00,                           !- Field 4749
  0.996505227,                            !- Field 4750
  Until: 09:00,                           !- Field 4751
  1,                                      !- Field 4752
  Until: 19:00,                           !- Field 4753
  0.932667829,                            !- Field 4754
  Until: 20:00,                           !- Field 4755
  1,                                      !- Field 4756
  Until: 21:00,                           !- Field 4757
  0.30569485,                             !- Field 4758
  Until: 22:00,                           !- Field 4759
  0.314101647,                            !- Field 4760
  Until: 24:00,                           !- Field 4761
  0.280890167,                            !- Field 4762
  Through: 07/29,                         !- Field 4763
  For: AllDays,                           !- Field 4764
  Until: 02:00,                           !- Field 4765
  0.280890167,                            !- Field 4766
  Until: 04:00,                           !- Field 4767
  0.222798111,                            !- Field 4768
  Until: 05:00,                           !- Field 4769
  0.813914655,                            !- Field 4770
  Until: 06:00,                           !- Field 4771
  1,                                      !- Field 4772
  Until: 08:00,                           !- Field 4773
  0.996505227,                            !- Field 4774
  Until: 10:00,                           !- Field 4775
  1,                                      !- Field 4776
  Until: 16:00,                           !- Field 4777
  0.996505227,                            !- Field 4778
  Until: 17:00,                           !- Field 4779
  1,                                      !- Field 4780
  Until: 20:00,                           !- Field 4781
  0.996505227,                            !- Field 4782
  Until: 22:00,                           !- Field 4783
  0.30569485,                             !- Field 4784
  Until: 24:00,                           !- Field 4785
  0.280890167,                            !- Field 4786
  Through: 07/30,                         !- Field 4787
  For: AllDays,                           !- Field 4788
  Until: 04:00,                           !- Field 4789
  0.280890167,                            !- Field 4790
  Until: 05:00,                           !- Field 4791
  0.813914655,                            !- Field 4792
  Until: 07:00,                           !- Field 4793
  1,                                      !- Field 4794
  Until: 13:00,                           !- Field 4795
  0.996505227,                            !- Field 4796
  Until: 14:00,                           !- Field 4797
  1,                                      !- Field 4798
  Until: 20:00,                           !- Field 4799
  0.996505227,                            !- Field 4800
  Until: 21:00,                           !- Field 4801
  0.314101647,                            !- Field 4802
  Until: 22:00,                           !- Field 4803
  0.30569485,                             !- Field 4804
  Until: 24:00,                           !- Field 4805
  0.280890167,                            !- Field 4806
  Through: 07/31,                         !- Field 4807
  For: AllDays,                           !- Field 4808
  Until: 03:00,                           !- Field 4809
  0.280890167,                            !- Field 4810
  Until: 04:00,                           !- Field 4811
  0.222798111,                            !- Field 4812
  Until: 05:00,                           !- Field 4813
  0.813914655,                            !- Field 4814
  Until: 06:00,                           !- Field 4815
  1,                                      !- Field 4816
  Until: 08:00,                           !- Field 4817
  0.996505227,                            !- Field 4818
  Until: 09:00,                           !- Field 4819
  1,                                      !- Field 4820
  Until: 19:00,                           !- Field 4821
  0.932667829,                            !- Field 4822
  Until: 20:00,                           !- Field 4823
  1,                                      !- Field 4824
  Until: 21:00,                           !- Field 4825
  0.30569485,                             !- Field 4826
  Until: 22:00,                           !- Field 4827
  0.314101647,                            !- Field 4828
  Until: 24:00,                           !- Field 4829
  0.280890167,                            !- Field 4830
  Through: 08/01,                         !- Field 4831
  For: AllDays,                           !- Field 4832
  Until: 02:00,                           !- Field 4833
  0.280890167,                            !- Field 4834
  Until: 03:00,                           !- Field 4835
  0.222798111,                            !- Field 4836
  Until: 04:00,                           !- Field 4837
  0.280890167,                            !- Field 4838
  Until: 05:00,                           !- Field 4839
  0.813914655,                            !- Field 4840
  Until: 06:00,                           !- Field 4841
  1,                                      !- Field 4842
  Until: 08:00,                           !- Field 4843
  0.996505227,                            !- Field 4844
  Until: 09:00,                           !- Field 4845
  1,                                      !- Field 4846
  Until: 19:00,                           !- Field 4847
  0.932667829,                            !- Field 4848
  Until: 20:00,                           !- Field 4849
  1,                                      !- Field 4850
  Until: 21:00,                           !- Field 4851
  0.30569485,                             !- Field 4852
  Until: 22:00,                           !- Field 4853
  0.314101647,                            !- Field 4854
  Until: 24:00,                           !- Field 4855
  0.280890167,                            !- Field 4856
  Through: 08/02,                         !- Field 4857
  For: AllDays,                           !- Field 4858
  Until: 02:00,                           !- Field 4859
  0.280890167,                            !- Field 4860
  Until: 04:00,                           !- Field 4861
  0.222798111,                            !- Field 4862
  Until: 05:00,                           !- Field 4863
  0.813914655,                            !- Field 4864
  Until: 07:00,                           !- Field 4865
  1,                                      !- Field 4866
  Until: 08:00,                           !- Field 4867
  0.996505227,                            !- Field 4868
  Until: 09:00,                           !- Field 4869
  1,                                      !- Field 4870
  Until: 19:00,                           !- Field 4871
  0.932667829,                            !- Field 4872
  Until: 20:00,                           !- Field 4873
  1,                                      !- Field 4874
  Until: 21:00,                           !- Field 4875
  0.30569485,                             !- Field 4876
  Until: 22:00,                           !- Field 4877
  0.314101647,                            !- Field 4878
  Until: 24:00,                           !- Field 4879
  0.280890167,                            !- Field 4880
  Through: 08/03,                         !- Field 4881
  For: AllDays,                           !- Field 4882
  Until: 02:00,                           !- Field 4883
  0.280890167,                            !- Field 4884
  Until: 04:00,                           !- Field 4885
  0.222798111,                            !- Field 4886
  Until: 05:00,                           !- Field 4887
  0.813914655,                            !- Field 4888
  Until: 06:00,                           !- Field 4889
  1,                                      !- Field 4890
  Until: 08:00,                           !- Field 4891
  0.996505227,                            !- Field 4892
  Until: 09:00,                           !- Field 4893
  1,                                      !- Field 4894
  Until: 19:00,                           !- Field 4895
  0.932667829,                            !- Field 4896
  Until: 20:00,                           !- Field 4897
  1,                                      !- Field 4898
  Until: 22:00,                           !- Field 4899
  0.30569485,                             !- Field 4900
  Until: 24:00,                           !- Field 4901
  0.280890167,                            !- Field 4902
  Through: 08/04,                         !- Field 4903
  For: AllDays,                           !- Field 4904
  Until: 02:00,                           !- Field 4905
  0.280890167,                            !- Field 4906
  Until: 04:00,                           !- Field 4907
  0.222798111,                            !- Field 4908
  Until: 05:00,                           !- Field 4909
  0.668180165,                            !- Field 4910
  Until: 07:00,                           !- Field 4911
  1,                                      !- Field 4912
  Until: 08:00,                           !- Field 4913
  0.996505227,                            !- Field 4914
  Until: 09:00,                           !- Field 4915
  1,                                      !- Field 4916
  Until: 19:00,                           !- Field 4917
  0.932667829,                            !- Field 4918
  Until: 20:00,                           !- Field 4919
  1,                                      !- Field 4920
  Until: 21:00,                           !- Field 4921
  0.30569485,                             !- Field 4922
  Until: 22:00,                           !- Field 4923
  0.314101647,                            !- Field 4924
  Until: 24:00,                           !- Field 4925
  0.280890167,                            !- Field 4926
  Through: 08/05,                         !- Field 4927
  For: AllDays,                           !- Field 4928
  Until: 02:00,                           !- Field 4929
  0.280890167,                            !- Field 4930
  Until: 04:00,                           !- Field 4931
  0.222798111,                            !- Field 4932
  Until: 05:00,                           !- Field 4933
  0.668180165,                            !- Field 4934
  Until: 07:00,                           !- Field 4935
  1,                                      !- Field 4936
  Until: 08:00,                           !- Field 4937
  0.996505227,                            !- Field 4938
  Until: 10:00,                           !- Field 4939
  1,                                      !- Field 4940
  Until: 16:00,                           !- Field 4941
  0.996505227,                            !- Field 4942
  Until: 17:00,                           !- Field 4943
  1,                                      !- Field 4944
  Until: 20:00,                           !- Field 4945
  0.996505227,                            !- Field 4946
  Until: 21:00,                           !- Field 4947
  0.30569485,                             !- Field 4948
  Until: 22:00,                           !- Field 4949
  0.314101647,                            !- Field 4950
  Until: 24:00,                           !- Field 4951
  0.280890167,                            !- Field 4952
  Through: 08/06,                         !- Field 4953
  For: AllDays,                           !- Field 4954
  Until: 04:00,                           !- Field 4955
  0.280890167,                            !- Field 4956
  Until: 05:00,                           !- Field 4957
  0.813914655,                            !- Field 4958
  Until: 07:00,                           !- Field 4959
  1,                                      !- Field 4960
  Until: 13:00,                           !- Field 4961
  0.996505227,                            !- Field 4962
  Until: 14:00,                           !- Field 4963
  1,                                      !- Field 4964
  Until: 20:00,                           !- Field 4965
  0.996505227,                            !- Field 4966
  Until: 21:00,                           !- Field 4967
  0.314101647,                            !- Field 4968
  Until: 22:00,                           !- Field 4969
  0.30569485,                             !- Field 4970
  Until: 24:00,                           !- Field 4971
  0.280890167,                            !- Field 4972
  Through: 08/07,                         !- Field 4973
  For: AllDays,                           !- Field 4974
  Until: 03:00,                           !- Field 4975
  0.280890167,                            !- Field 4976
  Until: 04:00,                           !- Field 4977
  0.222798111,                            !- Field 4978
  Until: 05:00,                           !- Field 4979
  0.280890167,                            !- Field 4980
  Until: 06:00,                           !- Field 4981
  1,                                      !- Field 4982
  Until: 08:00,                           !- Field 4983
  0.996505227,                            !- Field 4984
  Until: 09:00,                           !- Field 4985
  1,                                      !- Field 4986
  Until: 19:00,                           !- Field 4987
  0.932667829,                            !- Field 4988
  Until: 20:00,                           !- Field 4989
  1,                                      !- Field 4990
  Until: 22:00,                           !- Field 4991
  0.30569485,                             !- Field 4992
  Until: 24:00,                           !- Field 4993
  0.280890167,                            !- Field 4994
  Through: 08/08,                         !- Field 4995
  For: AllDays,                           !- Field 4996
  Until: 02:00,                           !- Field 4997
  0.280890167,                            !- Field 4998
  Until: 03:00,                           !- Field 4999
  0.222798111,                            !- Field 5000
  Until: 04:00,                           !- Field 5001
  0.280890167,                            !- Field 5002
  Until: 05:00,                           !- Field 5003
  0.813914655,                            !- Field 5004
  Until: 06:00,                           !- Field 5005
  1,                                      !- Field 5006
  Until: 08:00,                           !- Field 5007
  0.996505227,                            !- Field 5008
  Until: 09:00,                           !- Field 5009
  1,                                      !- Field 5010
  Until: 19:00,                           !- Field 5011
  0.932667829,                            !- Field 5012
  Until: 22:00,                           !- Field 5013
  0.30569485,                             !- Field 5014
  Until: 24:00,                           !- Field 5015
  0.280890167,                            !- Field 5016
  Through: 08/09,                         !- Field 5017
  For: AllDays,                           !- Field 5018
  Until: 02:00,                           !- Field 5019
  0.280890167,                            !- Field 5020
  Until: 04:00,                           !- Field 5021
  0.222798111,                            !- Field 5022
  Until: 05:00,                           !- Field 5023
  0.813914655,                            !- Field 5024
  Until: 06:00,                           !- Field 5025
  1,                                      !- Field 5026
  Until: 08:00,                           !- Field 5027
  0.996505227,                            !- Field 5028
  Until: 09:00,                           !- Field 5029
  1,                                      !- Field 5030
  Until: 19:00,                           !- Field 5031
  0.932667829,                            !- Field 5032
  Until: 22:00,                           !- Field 5033
  0.30569485,                             !- Field 5034
  Until: 24:00,                           !- Field 5035
  0.280890167,                            !- Field 5036
  Through: 08/10,                         !- Field 5037
  For: AllDays,                           !- Field 5038
  Until: 02:00,                           !- Field 5039
  0.280890167,                            !- Field 5040
  Until: 04:00,                           !- Field 5041
  0.222798111,                            !- Field 5042
  Until: 05:00,                           !- Field 5043
  0.668180165,                            !- Field 5044
  Until: 07:00,                           !- Field 5045
  1,                                      !- Field 5046
  Until: 08:00,                           !- Field 5047
  0.996505227,                            !- Field 5048
  Until: 09:00,                           !- Field 5049
  1,                                      !- Field 5050
  Until: 19:00,                           !- Field 5051
  0.932667829,                            !- Field 5052
  Until: 20:00,                           !- Field 5053
  0.30569485,                             !- Field 5054
  Until: 22:00,                           !- Field 5055
  0.314101647,                            !- Field 5056
  Until: 24:00,                           !- Field 5057
  0.280890167,                            !- Field 5058
  Through: 08/11,                         !- Field 5059
  For: AllDays,                           !- Field 5060
  Until: 02:00,                           !- Field 5061
  0.280890167,                            !- Field 5062
  Until: 04:00,                           !- Field 5063
  0.222798111,                            !- Field 5064
  Until: 05:00,                           !- Field 5065
  0.668180165,                            !- Field 5066
  Until: 07:00,                           !- Field 5067
  1,                                      !- Field 5068
  Until: 08:00,                           !- Field 5069
  0.996505227,                            !- Field 5070
  Until: 09:00,                           !- Field 5071
  1,                                      !- Field 5072
  Until: 19:00,                           !- Field 5073
  0.932667829,                            !- Field 5074
  Until: 21:00,                           !- Field 5075
  0.30569485,                             !- Field 5076
  Until: 22:00,                           !- Field 5077
  0.314101647,                            !- Field 5078
  Until: 24:00,                           !- Field 5079
  0.280890167,                            !- Field 5080
  Through: 08/12,                         !- Field 5081
  For: AllDays,                           !- Field 5082
  Until: 02:00,                           !- Field 5083
  0.280890167,                            !- Field 5084
  Until: 04:00,                           !- Field 5085
  0.222798111,                            !- Field 5086
  Until: 05:00,                           !- Field 5087
  0.813914655,                            !- Field 5088
  Until: 06:00,                           !- Field 5089
  1,                                      !- Field 5090
  Until: 08:00,                           !- Field 5091
  0.996505227,                            !- Field 5092
  Until: 10:00,                           !- Field 5093
  1,                                      !- Field 5094
  Until: 16:00,                           !- Field 5095
  0.996505227,                            !- Field 5096
  Until: 17:00,                           !- Field 5097
  1,                                      !- Field 5098
  Until: 19:00,                           !- Field 5099
  0.996505227,                            !- Field 5100
  Until: 20:00,                           !- Field 5101
  0.266710363,                            !- Field 5102
  Until: 22:00,                           !- Field 5103
  0.30569485,                             !- Field 5104
  Until: 24:00,                           !- Field 5105
  0.280890167,                            !- Field 5106
  Through: 08/13,                         !- Field 5107
  For: AllDays,                           !- Field 5108
  Until: 04:00,                           !- Field 5109
  0.280890167,                            !- Field 5110
  Until: 05:00,                           !- Field 5111
  0.813914655,                            !- Field 5112
  Until: 07:00,                           !- Field 5113
  1,                                      !- Field 5114
  Until: 13:00,                           !- Field 5115
  0.996505227,                            !- Field 5116
  Until: 14:00,                           !- Field 5117
  1,                                      !- Field 5118
  Until: 19:00,                           !- Field 5119
  0.996505227,                            !- Field 5120
  Until: 20:00,                           !- Field 5121
  0.266710363,                            !- Field 5122
  Until: 21:00,                           !- Field 5123
  0.314101647,                            !- Field 5124
  Until: 22:00,                           !- Field 5125
  0.30569485,                             !- Field 5126
  Until: 24:00,                           !- Field 5127
  0.280890167,                            !- Field 5128
  Through: 08/14,                         !- Field 5129
  For: AllDays,                           !- Field 5130
  Until: 03:00,                           !- Field 5131
  0.280890167,                            !- Field 5132
  Until: 04:00,                           !- Field 5133
  0.222798111,                            !- Field 5134
  Until: 05:00,                           !- Field 5135
  0.813914655,                            !- Field 5136
  Until: 06:00,                           !- Field 5137
  1,                                      !- Field 5138
  Until: 08:00,                           !- Field 5139
  0.996505227,                            !- Field 5140
  Until: 09:00,                           !- Field 5141
  1,                                      !- Field 5142
  Until: 19:00,                           !- Field 5143
  0.932667829,                            !- Field 5144
  Until: 22:00,                           !- Field 5145
  0.30569485,                             !- Field 5146
  Until: 24:00,                           !- Field 5147
  0.280890167,                            !- Field 5148
  Through: 08/15,                         !- Field 5149
  For: AllDays,                           !- Field 5150
  Until: 02:00,                           !- Field 5151
  0.280890167,                            !- Field 5152
  Until: 03:00,                           !- Field 5153
  0.222798111,                            !- Field 5154
  Until: 04:00,                           !- Field 5155
  0.280890167,                            !- Field 5156
  Until: 05:00,                           !- Field 5157
  0.813914655,                            !- Field 5158
  Until: 06:00,                           !- Field 5159
  1,                                      !- Field 5160
  Until: 08:00,                           !- Field 5161
  0.996505227,                            !- Field 5162
  Until: 09:00,                           !- Field 5163
  1,                                      !- Field 5164
  Until: 19:00,                           !- Field 5165
  0.932667829,                            !- Field 5166
  Until: 22:00,                           !- Field 5167
  0.30569485,                             !- Field 5168
  Until: 24:00,                           !- Field 5169
  0.280890167,                            !- Field 5170
  Through: 08/16,                         !- Field 5171
  For: AllDays,                           !- Field 5172
  Until: 02:00,                           !- Field 5173
  0.280890167,                            !- Field 5174
  Until: 03:00,                           !- Field 5175
  0.222798111,                            !- Field 5176
  Until: 05:00,                           !- Field 5177
  0.280890167,                            !- Field 5178
  Until: 06:00,                           !- Field 5179
  1,                                      !- Field 5180
  Until: 08:00,                           !- Field 5181
  0.996505227,                            !- Field 5182
  Until: 09:00,                           !- Field 5183
  1,                                      !- Field 5184
  Until: 19:00,                           !- Field 5185
  0.932667829,                            !- Field 5186
  Until: 22:00,                           !- Field 5187
  0.30569485,                             !- Field 5188
  Until: 24:00,                           !- Field 5189
  0.280890167,                            !- Field 5190
  Through: 08/17,                         !- Field 5191
  For: AllDays,                           !- Field 5192
  Until: 02:00,                           !- Field 5193
  0.280890167,                            !- Field 5194
  Until: 03:00,                           !- Field 5195
  0.222798111,                            !- Field 5196
  Until: 05:00,                           !- Field 5197
  0.280890167,                            !- Field 5198
  Until: 06:00,                           !- Field 5199
  1,                                      !- Field 5200
  Until: 08:00,                           !- Field 5201
  0.996505227,                            !- Field 5202
  Until: 09:00,                           !- Field 5203
  1,                                      !- Field 5204
  Until: 19:00,                           !- Field 5205
  0.932667829,                            !- Field 5206
  Until: 22:00,                           !- Field 5207
  0.30569485,                             !- Field 5208
  Until: 24:00,                           !- Field 5209
  0.280890167,                            !- Field 5210
  Through: 08/18,                         !- Field 5211
  For: AllDays,                           !- Field 5212
  Until: 02:00,                           !- Field 5213
  0.280890167,                            !- Field 5214
  Until: 05:00,                           !- Field 5215
  0.222798111,                            !- Field 5216
  Until: 07:00,                           !- Field 5217
  1,                                      !- Field 5218
  Until: 08:00,                           !- Field 5219
  0.996505227,                            !- Field 5220
  Until: 09:00,                           !- Field 5221
  1,                                      !- Field 5222
  Until: 19:00,                           !- Field 5223
  0.932667829,                            !- Field 5224
  Until: 21:00,                           !- Field 5225
  0.30569485,                             !- Field 5226
  Until: 22:00,                           !- Field 5227
  0.314101647,                            !- Field 5228
  Until: 24:00,                           !- Field 5229
  0.280890167,                            !- Field 5230
  Through: 08/19,                         !- Field 5231
  For: AllDays,                           !- Field 5232
  Until: 02:00,                           !- Field 5233
  0.280890167,                            !- Field 5234
  Until: 04:00,                           !- Field 5235
  0.222798111,                            !- Field 5236
  Until: 05:00,                           !- Field 5237
  0.280890167,                            !- Field 5238
  Until: 06:00,                           !- Field 5239
  1,                                      !- Field 5240
  Until: 08:00,                           !- Field 5241
  0.996505227,                            !- Field 5242
  Until: 10:00,                           !- Field 5243
  1,                                      !- Field 5244
  Until: 16:00,                           !- Field 5245
  0.996505227,                            !- Field 5246
  Until: 17:00,                           !- Field 5247
  1,                                      !- Field 5248
  Until: 19:00,                           !- Field 5249
  0.996505227,                            !- Field 5250
  Until: 20:00,                           !- Field 5251
  0.266710363,                            !- Field 5252
  Until: 22:00,                           !- Field 5253
  0.30569485,                             !- Field 5254
  Until: 24:00,                           !- Field 5255
  0.280890167,                            !- Field 5256
  Through: 08/20,                         !- Field 5257
  For: AllDays,                           !- Field 5258
  Until: 05:00,                           !- Field 5259
  0.280890167,                            !- Field 5260
  Until: 07:00,                           !- Field 5261
  1,                                      !- Field 5262
  Until: 13:00,                           !- Field 5263
  0.996505227,                            !- Field 5264
  Until: 14:00,                           !- Field 5265
  1,                                      !- Field 5266
  Until: 19:00,                           !- Field 5267
  0.996505227,                            !- Field 5268
  Until: 20:00,                           !- Field 5269
  0.266710363,                            !- Field 5270
  Until: 21:00,                           !- Field 5271
  0.314101647,                            !- Field 5272
  Until: 22:00,                           !- Field 5273
  0.30569485,                             !- Field 5274
  Until: 24:00,                           !- Field 5275
  0.280890167,                            !- Field 5276
  Through: 08/21,                         !- Field 5277
  For: AllDays,                           !- Field 5278
  Until: 03:00,                           !- Field 5279
  0.280890167,                            !- Field 5280
  Until: 04:00,                           !- Field 5281
  0.222798111,                            !- Field 5282
  Until: 05:00,                           !- Field 5283
  0.280890167,                            !- Field 5284
  Until: 07:00,                           !- Field 5285
  1,                                      !- Field 5286
  Until: 08:00,                           !- Field 5287
  0.996505227,                            !- Field 5288
  Until: 09:00,                           !- Field 5289
  1,                                      !- Field 5290
  Until: 12:00,                           !- Field 5291
  0.932667829,                            !- Field 5292
  Until: 13:00,                           !- Field 5293
  1,                                      !- Field 5294
  Until: 19:00,                           !- Field 5295
  0.932667829,                            !- Field 5296
  Until: 21:00,                           !- Field 5297
  0.30569485,                             !- Field 5298
  Until: 22:00,                           !- Field 5299
  0.314101647,                            !- Field 5300
  Until: 24:00,                           !- Field 5301
  0.280890167,                            !- Field 5302
  Through: 08/22,                         !- Field 5303
  For: AllDays,                           !- Field 5304
  Until: 02:00,                           !- Field 5305
  0.280890167,                            !- Field 5306
  Until: 04:00,                           !- Field 5307
  0.222798111,                            !- Field 5308
  Until: 05:00,                           !- Field 5309
  0.280890167,                            !- Field 5310
  Until: 07:00,                           !- Field 5311
  1,                                      !- Field 5312
  Until: 08:00,                           !- Field 5313
  0.996505227,                            !- Field 5314
  Until: 09:00,                           !- Field 5315
  1,                                      !- Field 5316
  Until: 19:00,                           !- Field 5317
  0.932667829,                            !- Field 5318
  Until: 21:00,                           !- Field 5319
  0.30569485,                             !- Field 5320
  Until: 22:00,                           !- Field 5321
  0.314101647,                            !- Field 5322
  Until: 24:00,                           !- Field 5323
  0.280890167,                            !- Field 5324
  Through: 08/23,                         !- Field 5325
  For: AllDays,                           !- Field 5326
  Until: 02:00,                           !- Field 5327
  0.280890167,                            !- Field 5328
  Until: 04:00,                           !- Field 5329
  0.222798111,                            !- Field 5330
  Until: 05:00,                           !- Field 5331
  0.280890167,                            !- Field 5332
  Until: 06:00,                           !- Field 5333
  1,                                      !- Field 5334
  Until: 08:00,                           !- Field 5335
  0.996505227,                            !- Field 5336
  Until: 09:00,                           !- Field 5337
  1,                                      !- Field 5338
  Until: 19:00,                           !- Field 5339
  0.932667829,                            !- Field 5340
  Until: 21:00,                           !- Field 5341
  0.30569485,                             !- Field 5342
  Until: 22:00,                           !- Field 5343
  0.314101647,                            !- Field 5344
  Until: 24:00,                           !- Field 5345
  0.280890167,                            !- Field 5346
  Through: 08/24,                         !- Field 5347
  For: AllDays,                           !- Field 5348
  Until: 02:00,                           !- Field 5349
  0.280890167,                            !- Field 5350
  Until: 05:00,                           !- Field 5351
  0.222798111,                            !- Field 5352
  Until: 06:00,                           !- Field 5353
  1,                                      !- Field 5354
  Until: 08:00,                           !- Field 5355
  0.996505227,                            !- Field 5356
  Until: 09:00,                           !- Field 5357
  1,                                      !- Field 5358
  Until: 18:00,                           !- Field 5359
  0.932667829,                            !- Field 5360
  Until: 19:00,                           !- Field 5361
  1,                                      !- Field 5362
  Until: 21:00,                           !- Field 5363
  0.30569485,                             !- Field 5364
  Until: 22:00,                           !- Field 5365
  0.314101647,                            !- Field 5366
  Until: 24:00,                           !- Field 5367
  0.280890167,                            !- Field 5368
  Through: 08/25,                         !- Field 5369
  For: AllDays,                           !- Field 5370
  Until: 02:00,                           !- Field 5371
  0.280890167,                            !- Field 5372
  Until: 05:00,                           !- Field 5373
  0.222798111,                            !- Field 5374
  Until: 07:00,                           !- Field 5375
  1,                                      !- Field 5376
  Until: 08:00,                           !- Field 5377
  0.996505227,                            !- Field 5378
  Until: 09:00,                           !- Field 5379
  1,                                      !- Field 5380
  Until: 19:00,                           !- Field 5381
  0.932667829,                            !- Field 5382
  Until: 21:00,                           !- Field 5383
  0.30569485,                             !- Field 5384
  Until: 22:00,                           !- Field 5385
  0.314101647,                            !- Field 5386
  Until: 24:00,                           !- Field 5387
  0.280890167,                            !- Field 5388
  Through: 08/26,                         !- Field 5389
  For: AllDays,                           !- Field 5390
  Until: 02:00,                           !- Field 5391
  0.280890167,                            !- Field 5392
  Until: 05:00,                           !- Field 5393
  0.222798111,                            !- Field 5394
  Until: 06:00,                           !- Field 5395
  1,                                      !- Field 5396
  Until: 08:00,                           !- Field 5397
  0.996505227,                            !- Field 5398
  Until: 10:00,                           !- Field 5399
  1,                                      !- Field 5400
  Until: 16:00,                           !- Field 5401
  0.996505227,                            !- Field 5402
  Until: 17:00,                           !- Field 5403
  1,                                      !- Field 5404
  Until: 19:00,                           !- Field 5405
  0.996505227,                            !- Field 5406
  Until: 20:00,                           !- Field 5407
  0.266710363,                            !- Field 5408
  Until: 22:00,                           !- Field 5409
  0.30569485,                             !- Field 5410
  Until: 24:00,                           !- Field 5411
  0.280890167,                            !- Field 5412
  Through: 08/27,                         !- Field 5413
  For: AllDays,                           !- Field 5414
  Until: 03:00,                           !- Field 5415
  0.280890167,                            !- Field 5416
  Until: 04:00,                           !- Field 5417
  0.222798111,                            !- Field 5418
  Until: 05:00,                           !- Field 5419
  0.280890167,                            !- Field 5420
  Until: 07:00,                           !- Field 5421
  1,                                      !- Field 5422
  Until: 13:00,                           !- Field 5423
  0.996505227,                            !- Field 5424
  Until: 14:00,                           !- Field 5425
  1,                                      !- Field 5426
  Until: 19:00,                           !- Field 5427
  0.996505227,                            !- Field 5428
  Until: 20:00,                           !- Field 5429
  0.266710363,                            !- Field 5430
  Until: 21:00,                           !- Field 5431
  0.314101647,                            !- Field 5432
  Until: 22:00,                           !- Field 5433
  0.30569485,                             !- Field 5434
  Until: 24:00,                           !- Field 5435
  0.280890167,                            !- Field 5436
  Through: 08/28,                         !- Field 5437
  For: AllDays,                           !- Field 5438
  Until: 03:00,                           !- Field 5439
  0.280890167,                            !- Field 5440
  Until: 04:00,                           !- Field 5441
  0.222798111,                            !- Field 5442
  Until: 05:00,                           !- Field 5443
  0.280890167,                            !- Field 5444
  Until: 06:00,                           !- Field 5445
  1,                                      !- Field 5446
  Until: 08:00,                           !- Field 5447
  0.996505227,                            !- Field 5448
  Until: 10:00,                           !- Field 5449
  1,                                      !- Field 5450
  Until: 19:00,                           !- Field 5451
  0.932667829,                            !- Field 5452
  Until: 22:00,                           !- Field 5453
  0.30569485,                             !- Field 5454
  Until: 24:00,                           !- Field 5455
  0.280890167,                            !- Field 5456
  Through: 08/29,                         !- Field 5457
  For: AllDays,                           !- Field 5458
  Until: 02:00,                           !- Field 5459
  0.280890167,                            !- Field 5460
  Until: 05:00,                           !- Field 5461
  0.222798111,                            !- Field 5462
  Until: 06:00,                           !- Field 5463
  1,                                      !- Field 5464
  Until: 08:00,                           !- Field 5465
  0.996505227,                            !- Field 5466
  Until: 09:00,                           !- Field 5467
  1,                                      !- Field 5468
  Until: 19:00,                           !- Field 5469
  0.932667829,                            !- Field 5470
  Until: 21:00,                           !- Field 5471
  0.30569485,                             !- Field 5472
  Until: 22:00,                           !- Field 5473
  0.314101647,                            !- Field 5474
  Until: 24:00,                           !- Field 5475
  0.280890167,                            !- Field 5476
  Through: 08/30,                         !- Field 5477
  For: AllDays,                           !- Field 5478
  Until: 02:00,                           !- Field 5479
  0.280890167,                            !- Field 5480
  Until: 05:00,                           !- Field 5481
  0.222798111,                            !- Field 5482
  Until: 07:00,                           !- Field 5483
  1,                                      !- Field 5484
  Until: 08:00,                           !- Field 5485
  0.996505227,                            !- Field 5486
  Until: 09:00,                           !- Field 5487
  1,                                      !- Field 5488
  Until: 19:00,                           !- Field 5489
  0.932667829,                            !- Field 5490
  Until: 21:00,                           !- Field 5491
  0.30569485,                             !- Field 5492
  Until: 22:00,                           !- Field 5493
  0.314101647,                            !- Field 5494
  Until: 24:00,                           !- Field 5495
  0.280890167,                            !- Field 5496
  Through: 08/31,                         !- Field 5497
  For: AllDays,                           !- Field 5498
  Until: 02:00,                           !- Field 5499
  0.280890167,                            !- Field 5500
  Until: 05:00,                           !- Field 5501
  0.222798111,                            !- Field 5502
  Until: 06:00,                           !- Field 5503
  1,                                      !- Field 5504
  Until: 08:00,                           !- Field 5505
  0.996505227,                            !- Field 5506
  Until: 09:00,                           !- Field 5507
  1,                                      !- Field 5508
  Until: 19:00,                           !- Field 5509
  0.932667829,                            !- Field 5510
  Until: 21:00,                           !- Field 5511
  0.30569485,                             !- Field 5512
  Until: 22:00,                           !- Field 5513
  0.314101647,                            !- Field 5514
  Until: 24:00,                           !- Field 5515
  0.280890167,                            !- Field 5516
  Through: 09/01,                         !- Field 5517
  For: AllDays,                           !- Field 5518
  Until: 02:00,                           !- Field 5519
  0.280890167,                            !- Field 5520
  Until: 05:00,                           !- Field 5521
  0.222798111,                            !- Field 5522
  Until: 07:00,                           !- Field 5523
  1,                                      !- Field 5524
  Until: 08:00,                           !- Field 5525
  0.996505227,                            !- Field 5526
  Until: 09:00,                           !- Field 5527
  1,                                      !- Field 5528
  Until: 19:00,                           !- Field 5529
  0.932667829,                            !- Field 5530
  Until: 21:00,                           !- Field 5531
  0.30569485,                             !- Field 5532
  Until: 22:00,                           !- Field 5533
  0.314101647,                            !- Field 5534
  Until: 24:00,                           !- Field 5535
  0.280890167,                            !- Field 5536
  Through: 09/02,                         !- Field 5537
  For: AllDays,                           !- Field 5538
  Until: 02:00,                           !- Field 5539
  0.280890167,                            !- Field 5540
  Until: 04:00,                           !- Field 5541
  0.222798111,                            !- Field 5542
  Until: 05:00,                           !- Field 5543
  0.280890167,                            !- Field 5544
  Until: 06:00,                           !- Field 5545
  1,                                      !- Field 5546
  Until: 08:00,                           !- Field 5547
  0.996505227,                            !- Field 5548
  Until: 10:00,                           !- Field 5549
  1,                                      !- Field 5550
  Until: 16:00,                           !- Field 5551
  0.996505227,                            !- Field 5552
  Until: 17:00,                           !- Field 5553
  1,                                      !- Field 5554
  Until: 19:00,                           !- Field 5555
  0.996505227,                            !- Field 5556
  Until: 20:00,                           !- Field 5557
  0.266710363,                            !- Field 5558
  Until: 22:00,                           !- Field 5559
  0.30569485,                             !- Field 5560
  Until: 24:00,                           !- Field 5561
  0.280890167,                            !- Field 5562
  Through: 09/03,                         !- Field 5563
  For: AllDays,                           !- Field 5564
  Until: 05:00,                           !- Field 5565
  0.280890167,                            !- Field 5566
  Until: 07:00,                           !- Field 5567
  1,                                      !- Field 5568
  Until: 13:00,                           !- Field 5569
  0.996505227,                            !- Field 5570
  Until: 14:00,                           !- Field 5571
  1,                                      !- Field 5572
  Until: 19:00,                           !- Field 5573
  0.996505227,                            !- Field 5574
  Until: 20:00,                           !- Field 5575
  0.266710363,                            !- Field 5576
  Until: 21:00,                           !- Field 5577
  0.314101647,                            !- Field 5578
  Until: 22:00,                           !- Field 5579
  0.30569485,                             !- Field 5580
  Until: 24:00,                           !- Field 5581
  0.280890167,                            !- Field 5582
  Through: 09/04,                         !- Field 5583
  For: AllDays,                           !- Field 5584
  Until: 03:00,                           !- Field 5585
  0.280890167,                            !- Field 5586
  Until: 04:00,                           !- Field 5587
  0.222798111,                            !- Field 5588
  Until: 05:00,                           !- Field 5589
  0.280890167,                            !- Field 5590
  Until: 07:00,                           !- Field 5591
  1,                                      !- Field 5592
  Until: 08:00,                           !- Field 5593
  0.996505227,                            !- Field 5594
  Until: 09:00,                           !- Field 5595
  1,                                      !- Field 5596
  Until: 19:00,                           !- Field 5597
  0.932667829,                            !- Field 5598
  Until: 21:00,                           !- Field 5599
  0.30569485,                             !- Field 5600
  Until: 22:00,                           !- Field 5601
  0.314101647,                            !- Field 5602
  Until: 24:00,                           !- Field 5603
  0.280890167,                            !- Field 5604
  Through: 09/05,                         !- Field 5605
  For: AllDays,                           !- Field 5606
  Until: 02:00,                           !- Field 5607
  0.280890167,                            !- Field 5608
  Until: 04:00,                           !- Field 5609
  0.222798111,                            !- Field 5610
  Until: 05:00,                           !- Field 5611
  0.280890167,                            !- Field 5612
  Until: 07:00,                           !- Field 5613
  1,                                      !- Field 5614
  Until: 08:00,                           !- Field 5615
  0.996505227,                            !- Field 5616
  Until: 09:00,                           !- Field 5617
  1,                                      !- Field 5618
  Until: 19:00,                           !- Field 5619
  0.932667829,                            !- Field 5620
  Until: 21:00,                           !- Field 5621
  0.30569485,                             !- Field 5622
  Until: 22:00,                           !- Field 5623
  0.314101647,                            !- Field 5624
  Until: 24:00,                           !- Field 5625
  0.280890167,                            !- Field 5626
  Through: 09/06,                         !- Field 5627
  For: AllDays,                           !- Field 5628
  Until: 02:00,                           !- Field 5629
  0.280890167,                            !- Field 5630
  Until: 03:00,                           !- Field 5631
  0.222798111,                            !- Field 5632
  Until: 05:00,                           !- Field 5633
  0.280890167,                            !- Field 5634
  Until: 06:00,                           !- Field 5635
  1,                                      !- Field 5636
  Until: 08:00,                           !- Field 5637
  0.996505227,                            !- Field 5638
  Until: 09:00,                           !- Field 5639
  1,                                      !- Field 5640
  Until: 18:00,                           !- Field 5641
  0.932667829,                            !- Field 5642
  Until: 19:00,                           !- Field 5643
  0.314101647,                            !- Field 5644
  Until: 22:00,                           !- Field 5645
  0.30569485,                             !- Field 5646
  Until: 24:00,                           !- Field 5647
  0.280890167,                            !- Field 5648
  Through: 09/07,                         !- Field 5649
  For: AllDays,                           !- Field 5650
  Until: 02:00,                           !- Field 5651
  0.280890167,                            !- Field 5652
  Until: 05:00,                           !- Field 5653
  0.222798111,                            !- Field 5654
  Until: 07:00,                           !- Field 5655
  1,                                      !- Field 5656
  Until: 08:00,                           !- Field 5657
  0.996505227,                            !- Field 5658
  Until: 09:00,                           !- Field 5659
  1,                                      !- Field 5660
  Until: 19:00,                           !- Field 5661
  0.932667829,                            !- Field 5662
  Until: 21:00,                           !- Field 5663
  0.30569485,                             !- Field 5664
  Until: 22:00,                           !- Field 5665
  0.314101647,                            !- Field 5666
  Until: 24:00,                           !- Field 5667
  0.280890167,                            !- Field 5668
  Through: 09/08,                         !- Field 5669
  For: AllDays,                           !- Field 5670
  Until: 02:00,                           !- Field 5671
  0.280890167,                            !- Field 5672
  Until: 05:00,                           !- Field 5673
  0.222798111,                            !- Field 5674
  Until: 06:00,                           !- Field 5675
  1,                                      !- Field 5676
  Until: 08:00,                           !- Field 5677
  0.996505227,                            !- Field 5678
  Until: 09:00,                           !- Field 5679
  1,                                      !- Field 5680
  Until: 19:00,                           !- Field 5681
  0.932667829,                            !- Field 5682
  Until: 21:00,                           !- Field 5683
  0.30569485,                             !- Field 5684
  Until: 22:00,                           !- Field 5685
  0.314101647,                            !- Field 5686
  Until: 24:00,                           !- Field 5687
  0.280890167,                            !- Field 5688
  Through: 09/09,                         !- Field 5689
  For: AllDays,                           !- Field 5690
  Until: 02:00,                           !- Field 5691
  0.280890167,                            !- Field 5692
  Until: 05:00,                           !- Field 5693
  0.222798111,                            !- Field 5694
  Until: 07:00,                           !- Field 5695
  1,                                      !- Field 5696
  Until: 08:00,                           !- Field 5697
  0.996505227,                            !- Field 5698
  Until: 10:00,                           !- Field 5699
  1,                                      !- Field 5700
  Until: 16:00,                           !- Field 5701
  0.996505227,                            !- Field 5702
  Until: 17:00,                           !- Field 5703
  1,                                      !- Field 5704
  Until: 19:00,                           !- Field 5705
  0.996505227,                            !- Field 5706
  Until: 20:00,                           !- Field 5707
  0.266710363,                            !- Field 5708
  Until: 21:00,                           !- Field 5709
  0.30569485,                             !- Field 5710
  Until: 22:00,                           !- Field 5711
  0.314101647,                            !- Field 5712
  Until: 24:00,                           !- Field 5713
  0.280890167,                            !- Field 5714
  Through: 09/10,                         !- Field 5715
  For: AllDays,                           !- Field 5716
  Until: 03:00,                           !- Field 5717
  0.280890167,                            !- Field 5718
  Until: 04:00,                           !- Field 5719
  0.222798111,                            !- Field 5720
  Until: 05:00,                           !- Field 5721
  0.280890167,                            !- Field 5722
  Until: 07:00,                           !- Field 5723
  1,                                      !- Field 5724
  Until: 13:00,                           !- Field 5725
  0.996505227,                            !- Field 5726
  Until: 14:00,                           !- Field 5727
  1,                                      !- Field 5728
  Until: 18:00,                           !- Field 5729
  0.996505227,                            !- Field 5730
  Until: 20:00,                           !- Field 5731
  0.266710363,                            !- Field 5732
  Until: 21:00,                           !- Field 5733
  0.314101647,                            !- Field 5734
  Until: 22:00,                           !- Field 5735
  0.30569485,                             !- Field 5736
  Until: 24:00,                           !- Field 5737
  0.280890167,                            !- Field 5738
  Through: 09/11,                         !- Field 5739
  For: AllDays,                           !- Field 5740
  Until: 03:00,                           !- Field 5741
  0.280890167,                            !- Field 5742
  Until: 05:00,                           !- Field 5743
  0.222798111,                            !- Field 5744
  Until: 06:00,                           !- Field 5745
  1,                                      !- Field 5746
  Until: 08:00,                           !- Field 5747
  0.996505227,                            !- Field 5748
  Until: 09:00,                           !- Field 5749
  1,                                      !- Field 5750
  Until: 19:00,                           !- Field 5751
  0.932667829,                            !- Field 5752
  Until: 21:00,                           !- Field 5753
  0.30569485,                             !- Field 5754
  Until: 22:00,                           !- Field 5755
  0.314101647,                            !- Field 5756
  Until: 24:00,                           !- Field 5757
  0.280890167,                            !- Field 5758
  Through: 09/12,                         !- Field 5759
  For: AllDays,                           !- Field 5760
  Until: 02:00,                           !- Field 5761
  0.280890167,                            !- Field 5762
  Until: 05:00,                           !- Field 5763
  0.222798111,                            !- Field 5764
  Until: 06:00,                           !- Field 5765
  1,                                      !- Field 5766
  Until: 08:00,                           !- Field 5767
  0.996505227,                            !- Field 5768
  Until: 09:00,                           !- Field 5769
  1,                                      !- Field 5770
  Until: 18:00,                           !- Field 5771
  0.932667829,                            !- Field 5772
  Until: 19:00,                           !- Field 5773
  0.314101647,                            !- Field 5774
  Until: 21:00,                           !- Field 5775
  0.30569485,                             !- Field 5776
  Until: 22:00,                           !- Field 5777
  0.314101647,                            !- Field 5778
  Until: 24:00,                           !- Field 5779
  0.280890167,                            !- Field 5780
  Through: 09/13,                         !- Field 5781
  For: AllDays,                           !- Field 5782
  Until: 02:00,                           !- Field 5783
  0.280890167,                            !- Field 5784
  Until: 05:00,                           !- Field 5785
  0.222798111,                            !- Field 5786
  Until: 07:00,                           !- Field 5787
  1,                                      !- Field 5788
  Until: 08:00,                           !- Field 5789
  0.996505227,                            !- Field 5790
  Until: 09:00,                           !- Field 5791
  1,                                      !- Field 5792
  Until: 18:00,                           !- Field 5793
  0.932667829,                            !- Field 5794
  Until: 19:00,                           !- Field 5795
  0.314101647,                            !- Field 5796
  Until: 21:00,                           !- Field 5797
  0.30569485,                             !- Field 5798
  Until: 22:00,                           !- Field 5799
  0.314101647,                            !- Field 5800
  Until: 24:00,                           !- Field 5801
  0.280890167,                            !- Field 5802
  Through: 09/14,                         !- Field 5803
  For: AllDays,                           !- Field 5804
  Until: 02:00,                           !- Field 5805
  0.280890167,                            !- Field 5806
  Until: 05:00,                           !- Field 5807
  0.222798111,                            !- Field 5808
  Until: 06:00,                           !- Field 5809
  1,                                      !- Field 5810
  Until: 08:00,                           !- Field 5811
  0.996505227,                            !- Field 5812
  Until: 09:00,                           !- Field 5813
  1,                                      !- Field 5814
  Until: 18:00,                           !- Field 5815
  0.932667829,                            !- Field 5816
  Until: 19:00,                           !- Field 5817
  0.314101647,                            !- Field 5818
  Until: 21:00,                           !- Field 5819
  0.30569485,                             !- Field 5820
  Until: 22:00,                           !- Field 5821
  0.314101647,                            !- Field 5822
  Until: 24:00,                           !- Field 5823
  0.280890167,                            !- Field 5824
  Through: 09/15,                         !- Field 5825
  For: AllDays,                           !- Field 5826
  Until: 01:00,                           !- Field 5827
  0.280890167,                            !- Field 5828
  Until: 05:00,                           !- Field 5829
  0.222798111,                            !- Field 5830
  Until: 07:00,                           !- Field 5831
  1,                                      !- Field 5832
  Until: 08:00,                           !- Field 5833
  0.996505227,                            !- Field 5834
  Until: 09:00,                           !- Field 5835
  1,                                      !- Field 5836
  Until: 18:00,                           !- Field 5837
  0.932667829,                            !- Field 5838
  Until: 19:00,                           !- Field 5839
  0.314101647,                            !- Field 5840
  Until: 21:00,                           !- Field 5841
  0.30569485,                             !- Field 5842
  Until: 22:00,                           !- Field 5843
  0.314101647,                            !- Field 5844
  Until: 24:00,                           !- Field 5845
  0.280890167,                            !- Field 5846
  Through: 09/16,                         !- Field 5847
  For: AllDays,                           !- Field 5848
  Until: 01:00,                           !- Field 5849
  0.280890167,                            !- Field 5850
  Until: 05:00,                           !- Field 5851
  0.222798111,                            !- Field 5852
  Until: 07:00,                           !- Field 5853
  1,                                      !- Field 5854
  Until: 08:00,                           !- Field 5855
  0.996505227,                            !- Field 5856
  Until: 10:00,                           !- Field 5857
  1,                                      !- Field 5858
  Until: 16:00,                           !- Field 5859
  0.996505227,                            !- Field 5860
  Until: 17:00,                           !- Field 5861
  1,                                      !- Field 5862
  Until: 18:00,                           !- Field 5863
  0.996505227,                            !- Field 5864
  Until: 20:00,                           !- Field 5865
  0.266710363,                            !- Field 5866
  Until: 22:00,                           !- Field 5867
  0.314101647,                            !- Field 5868
  Until: 24:00,                           !- Field 5869
  0.280890167,                            !- Field 5870
  Through: 09/17,                         !- Field 5871
  For: AllDays,                           !- Field 5872
  Until: 03:00,                           !- Field 5873
  0.280890167,                            !- Field 5874
  Until: 04:00,                           !- Field 5875
  0.222798111,                            !- Field 5876
  Until: 05:00,                           !- Field 5877
  0.280890167,                            !- Field 5878
  Until: 07:00,                           !- Field 5879
  1,                                      !- Field 5880
  Until: 13:00,                           !- Field 5881
  0.996505227,                            !- Field 5882
  Until: 14:00,                           !- Field 5883
  1,                                      !- Field 5884
  Until: 18:00,                           !- Field 5885
  0.996505227,                            !- Field 5886
  Until: 19:00,                           !- Field 5887
  0.266710363,                            !- Field 5888
  Until: 20:00,                           !- Field 5889
  0.30569485,                             !- Field 5890
  Until: 22:00,                           !- Field 5891
  0.314101647,                            !- Field 5892
  Until: 24:00,                           !- Field 5893
  0.280890167,                            !- Field 5894
  Through: 09/18,                         !- Field 5895
  For: AllDays,                           !- Field 5896
  Until: 03:00,                           !- Field 5897
  0.280890167,                            !- Field 5898
  Until: 04:00,                           !- Field 5899
  0.222798111,                            !- Field 5900
  Until: 05:00,                           !- Field 5901
  0.280890167,                            !- Field 5902
  Until: 06:00,                           !- Field 5903
  1,                                      !- Field 5904
  Until: 08:00,                           !- Field 5905
  0.996505227,                            !- Field 5906
  Until: 09:00,                           !- Field 5907
  1,                                      !- Field 5908
  Until: 18:00,                           !- Field 5909
  0.932667829,                            !- Field 5910
  Until: 19:00,                           !- Field 5911
  0.314101647,                            !- Field 5912
  Until: 21:00,                           !- Field 5913
  0.30569485,                             !- Field 5914
  Until: 22:00,                           !- Field 5915
  0.314101647,                            !- Field 5916
  Until: 24:00,                           !- Field 5917
  0.280890167,                            !- Field 5918
  Through: 09/19,                         !- Field 5919
  For: AllDays,                           !- Field 5920
  Until: 02:00,                           !- Field 5921
  0.280890167,                            !- Field 5922
  Until: 04:00,                           !- Field 5923
  0.222798111,                            !- Field 5924
  Until: 05:00,                           !- Field 5925
  0.280890167,                            !- Field 5926
  Until: 06:00,                           !- Field 5927
  1,                                      !- Field 5928
  Until: 08:00,                           !- Field 5929
  0.996505227,                            !- Field 5930
  Until: 09:00,                           !- Field 5931
  1,                                      !- Field 5932
  Until: 18:00,                           !- Field 5933
  0.932667829,                            !- Field 5934
  Until: 19:00,                           !- Field 5935
  0.314101647,                            !- Field 5936
  Until: 21:00,                           !- Field 5937
  0.30569485,                             !- Field 5938
  Until: 22:00,                           !- Field 5939
  0.314101647,                            !- Field 5940
  Until: 24:00,                           !- Field 5941
  0.280890167,                            !- Field 5942
  Through: 09/20,                         !- Field 5943
  For: AllDays,                           !- Field 5944
  Until: 01:00,                           !- Field 5945
  0.280890167,                            !- Field 5946
  Until: 05:00,                           !- Field 5947
  0.222798111,                            !- Field 5948
  Until: 07:00,                           !- Field 5949
  1,                                      !- Field 5950
  Until: 08:00,                           !- Field 5951
  0.996505227,                            !- Field 5952
  Until: 09:00,                           !- Field 5953
  1,                                      !- Field 5954
  Until: 18:00,                           !- Field 5955
  0.932667829,                            !- Field 5956
  Until: 19:00,                           !- Field 5957
  0.314101647,                            !- Field 5958
  Until: 21:00,                           !- Field 5959
  0.30569485,                             !- Field 5960
  Until: 22:00,                           !- Field 5961
  0.314101647,                            !- Field 5962
  Until: 24:00,                           !- Field 5963
  0.280890167,                            !- Field 5964
  Through: 09/21,                         !- Field 5965
  For: AllDays,                           !- Field 5966
  Until: 01:00,                           !- Field 5967
  0.280890167,                            !- Field 5968
  Until: 05:00,                           !- Field 5969
  0.222798111,                            !- Field 5970
  Until: 07:00,                           !- Field 5971
  1,                                      !- Field 5972
  Until: 08:00,                           !- Field 5973
  0.996505227,                            !- Field 5974
  Until: 09:00,                           !- Field 5975
  1,                                      !- Field 5976
  Until: 18:00,                           !- Field 5977
  0.932667829,                            !- Field 5978
  Until: 19:00,                           !- Field 5979
  0.314101647,                            !- Field 5980
  Until: 21:00,                           !- Field 5981
  0.30569485,                             !- Field 5982
  Until: 22:00,                           !- Field 5983
  0.314101647,                            !- Field 5984
  Until: 24:00,                           !- Field 5985
  0.280890167,                            !- Field 5986
  Through: 09/22,                         !- Field 5987
  For: AllDays,                           !- Field 5988
  Until: 02:00,                           !- Field 5989
  0.280890167,                            !- Field 5990
  Until: 05:00,                           !- Field 5991
  0.222798111,                            !- Field 5992
  Until: 07:00,                           !- Field 5993
  1,                                      !- Field 5994
  Until: 08:00,                           !- Field 5995
  0.996505227,                            !- Field 5996
  Until: 09:00,                           !- Field 5997
  1,                                      !- Field 5998
  Until: 18:00,                           !- Field 5999
  0.932667829,                            !- Field 6000
  Until: 19:00,                           !- Field 6001
  0.314101647,                            !- Field 6002
  Until: 21:00,                           !- Field 6003
  0.30569485,                             !- Field 6004
  Until: 22:00,                           !- Field 6005
  0.314101647,                            !- Field 6006
  Until: 24:00,                           !- Field 6007
  0.280890167,                            !- Field 6008
  Through: 09/23,                         !- Field 6009
  For: AllDays,                           !- Field 6010
  Until: 02:00,                           !- Field 6011
  0.280890167,                            !- Field 6012
  Until: 05:00,                           !- Field 6013
  0.222798111,                            !- Field 6014
  Until: 07:00,                           !- Field 6015
  1,                                      !- Field 6016
  Until: 08:00,                           !- Field 6017
  0.996505227,                            !- Field 6018
  Until: 10:00,                           !- Field 6019
  1,                                      !- Field 6020
  Until: 16:00,                           !- Field 6021
  0.996505227,                            !- Field 6022
  Until: 17:00,                           !- Field 6023
  1,                                      !- Field 6024
  Until: 18:00,                           !- Field 6025
  0.996505227,                            !- Field 6026
  Until: 20:00,                           !- Field 6027
  0.266710363,                            !- Field 6028
  Until: 22:00,                           !- Field 6029
  0.314101647,                            !- Field 6030
  Until: 24:00,                           !- Field 6031
  0.280890167,                            !- Field 6032
  Through: 09/24,                         !- Field 6033
  For: AllDays,                           !- Field 6034
  Until: 03:00,                           !- Field 6035
  0.280890167,                            !- Field 6036
  Until: 04:00,                           !- Field 6037
  0.222798111,                            !- Field 6038
  Until: 05:00,                           !- Field 6039
  0.280890167,                            !- Field 6040
  Until: 08:00,                           !- Field 6041
  1,                                      !- Field 6042
  Until: 13:00,                           !- Field 6043
  0.996505227,                            !- Field 6044
  Until: 14:00,                           !- Field 6045
  1,                                      !- Field 6046
  Until: 18:00,                           !- Field 6047
  0.996505227,                            !- Field 6048
  Until: 19:00,                           !- Field 6049
  0.266710363,                            !- Field 6050
  Until: 20:00,                           !- Field 6051
  0.30569485,                             !- Field 6052
  Until: 22:00,                           !- Field 6053
  0.314101647,                            !- Field 6054
  Until: 24:00,                           !- Field 6055
  0.280890167,                            !- Field 6056
  Through: 09/25,                         !- Field 6057
  For: AllDays,                           !- Field 6058
  Until: 03:00,                           !- Field 6059
  0.280890167,                            !- Field 6060
  Until: 04:00,                           !- Field 6061
  0.222798111,                            !- Field 6062
  Until: 05:00,                           !- Field 6063
  0.280890167,                            !- Field 6064
  Until: 06:00,                           !- Field 6065
  1,                                      !- Field 6066
  Until: 08:00,                           !- Field 6067
  0.996505227,                            !- Field 6068
  Until: 09:00,                           !- Field 6069
  1,                                      !- Field 6070
  Until: 18:00,                           !- Field 6071
  0.932667829,                            !- Field 6072
  Until: 19:00,                           !- Field 6073
  0.314101647,                            !- Field 6074
  Until: 21:00,                           !- Field 6075
  0.30569485,                             !- Field 6076
  Until: 22:00,                           !- Field 6077
  0.314101647,                            !- Field 6078
  Until: 24:00,                           !- Field 6079
  0.280890167,                            !- Field 6080
  Through: 09/26,                         !- Field 6081
  For: AllDays,                           !- Field 6082
  Until: 02:00,                           !- Field 6083
  0.280890167,                            !- Field 6084
  Until: 05:00,                           !- Field 6085
  0.222798111,                            !- Field 6086
  Until: 07:00,                           !- Field 6087
  1,                                      !- Field 6088
  Until: 08:00,                           !- Field 6089
  0.996505227,                            !- Field 6090
  Until: 09:00,                           !- Field 6091
  1,                                      !- Field 6092
  Until: 18:00,                           !- Field 6093
  0.932667829,                            !- Field 6094
  Until: 19:00,                           !- Field 6095
  0.314101647,                            !- Field 6096
  Until: 21:00,                           !- Field 6097
  0.30569485,                             !- Field 6098
  Until: 22:00,                           !- Field 6099
  0.314101647,                            !- Field 6100
  Until: 24:00,                           !- Field 6101
  0.280890167,                            !- Field 6102
  Through: 09/27,                         !- Field 6103
  For: AllDays,                           !- Field 6104
  Until: 02:00,                           !- Field 6105
  0.280890167,                            !- Field 6106
  Until: 05:00,                           !- Field 6107
  0.222798111,                            !- Field 6108
  Until: 07:00,                           !- Field 6109
  1,                                      !- Field 6110
  Until: 08:00,                           !- Field 6111
  0.996505227,                            !- Field 6112
  Until: 09:00,                           !- Field 6113
  1,                                      !- Field 6114
  Until: 13:00,                           !- Field 6115
  0.932667829,                            !- Field 6116
  Until: 14:00,                           !- Field 6117
  1,                                      !- Field 6118
  Until: 18:00,                           !- Field 6119
  0.932667829,                            !- Field 6120
  Until: 19:00,                           !- Field 6121
  0.314101647,                            !- Field 6122
  Until: 21:00,                           !- Field 6123
  0.30569485,                             !- Field 6124
  Until: 22:00,                           !- Field 6125
  0.314101647,                            !- Field 6126
  Until: 24:00,                           !- Field 6127
  0.280890167,                            !- Field 6128
  Through: 09/28,                         !- Field 6129
  For: AllDays,                           !- Field 6130
  Until: 02:00,                           !- Field 6131
  0.280890167,                            !- Field 6132
  Until: 05:00,                           !- Field 6133
  0.222798111,                            !- Field 6134
  Until: 06:00,                           !- Field 6135
  1,                                      !- Field 6136
  Until: 08:00,                           !- Field 6137
  0.996505227,                            !- Field 6138
  Until: 09:00,                           !- Field 6139
  1,                                      !- Field 6140
  Until: 18:00,                           !- Field 6141
  0.932667829,                            !- Field 6142
  Until: 19:00,                           !- Field 6143
  0.314101647,                            !- Field 6144
  Until: 21:00,                           !- Field 6145
  0.30569485,                             !- Field 6146
  Until: 22:00,                           !- Field 6147
  0.314101647,                            !- Field 6148
  Until: 24:00,                           !- Field 6149
  0.280890167,                            !- Field 6150
  Through: 09/29,                         !- Field 6151
  For: AllDays,                           !- Field 6152
  Until: 02:00,                           !- Field 6153
  0.280890167,                            !- Field 6154
  Until: 05:00,                           !- Field 6155
  0.222798111,                            !- Field 6156
  Until: 06:00,                           !- Field 6157
  1,                                      !- Field 6158
  Until: 08:00,                           !- Field 6159
  0.996505227,                            !- Field 6160
  Until: 09:00,                           !- Field 6161
  1,                                      !- Field 6162
  Until: 18:00,                           !- Field 6163
  0.932667829,                            !- Field 6164
  Until: 19:00,                           !- Field 6165
  0.314101647,                            !- Field 6166
  Until: 21:00,                           !- Field 6167
  0.30569485,                             !- Field 6168
  Until: 22:00,                           !- Field 6169
  0.314101647,                            !- Field 6170
  Until: 24:00,                           !- Field 6171
  0.280890167,                            !- Field 6172
  Through: 09/30,                         !- Field 6173
  For: AllDays,                           !- Field 6174
  Until: 01:00,                           !- Field 6175
  0.280890167,                            !- Field 6176
  Until: 05:00,                           !- Field 6177
  0.222798111,                            !- Field 6178
  Until: 06:00,                           !- Field 6179
  1,                                      !- Field 6180
  Until: 08:00,                           !- Field 6181
  0.996505227,                            !- Field 6182
  Until: 10:00,                           !- Field 6183
  1,                                      !- Field 6184
  Until: 16:00,                           !- Field 6185
  0.996505227,                            !- Field 6186
  Until: 17:00,                           !- Field 6187
  1,                                      !- Field 6188
  Until: 18:00,                           !- Field 6189
  0.996505227,                            !- Field 6190
  Until: 20:00,                           !- Field 6191
  0.266710363,                            !- Field 6192
  Until: 21:00,                           !- Field 6193
  0.30569485,                             !- Field 6194
  Until: 22:00,                           !- Field 6195
  0.314101647,                            !- Field 6196
  Until: 24:00,                           !- Field 6197
  0.280890167,                            !- Field 6198
  Through: 10/01,                         !- Field 6199
  For: AllDays,                           !- Field 6200
  Until: 03:00,                           !- Field 6201
  0.280890167,                            !- Field 6202
  Until: 05:00,                           !- Field 6203
  0.222798111,                            !- Field 6204
  Until: 07:00,                           !- Field 6205
  1,                                      !- Field 6206
  Until: 13:00,                           !- Field 6207
  0.996505227,                            !- Field 6208
  Until: 14:00,                           !- Field 6209
  1,                                      !- Field 6210
  Until: 18:00,                           !- Field 6211
  0.996505227,                            !- Field 6212
  Until: 19:00,                           !- Field 6213
  0.266710363,                            !- Field 6214
  Until: 20:00,                           !- Field 6215
  0.30569485,                             !- Field 6216
  Until: 21:00,                           !- Field 6217
  0.314101647,                            !- Field 6218
  Until: 22:00,                           !- Field 6219
  0.30569485,                             !- Field 6220
  Until: 24:00,                           !- Field 6221
  0.280890167,                            !- Field 6222
  Through: 10/02,                         !- Field 6223
  For: AllDays,                           !- Field 6224
  Until: 03:00,                           !- Field 6225
  0.280890167,                            !- Field 6226
  Until: 04:00,                           !- Field 6227
  0.222798111,                            !- Field 6228
  Until: 05:00,                           !- Field 6229
  0.280890167,                            !- Field 6230
  Until: 06:00,                           !- Field 6231
  1,                                      !- Field 6232
  Until: 08:00,                           !- Field 6233
  0.996505227,                            !- Field 6234
  Until: 09:00,                           !- Field 6235
  1,                                      !- Field 6236
  Until: 18:00,                           !- Field 6237
  0.932667829,                            !- Field 6238
  Until: 19:00,                           !- Field 6239
  0.314101647,                            !- Field 6240
  Until: 21:00,                           !- Field 6241
  0.30569485,                             !- Field 6242
  Until: 22:00,                           !- Field 6243
  0.314101647,                            !- Field 6244
  Until: 24:00,                           !- Field 6245
  0.280890167,                            !- Field 6246
  Through: 10/03,                         !- Field 6247
  For: AllDays,                           !- Field 6248
  Until: 02:00,                           !- Field 6249
  0.280890167,                            !- Field 6250
  Until: 05:00,                           !- Field 6251
  0.222798111,                            !- Field 6252
  Until: 06:00,                           !- Field 6253
  0.30569485,                             !- Field 6254
  Until: 08:00,                           !- Field 6255
  0.996505227,                            !- Field 6256
  Until: 09:00,                           !- Field 6257
  1,                                      !- Field 6258
  Until: 18:00,                           !- Field 6259
  0.932667829,                            !- Field 6260
  Until: 19:00,                           !- Field 6261
  0.314101647,                            !- Field 6262
  Until: 21:00,                           !- Field 6263
  0.30569485,                             !- Field 6264
  Until: 22:00,                           !- Field 6265
  0.314101647,                            !- Field 6266
  Until: 24:00,                           !- Field 6267
  0.280890167,                            !- Field 6268
  Through: 10/04,                         !- Field 6269
  For: AllDays,                           !- Field 6270
  Until: 01:00,                           !- Field 6271
  0.280890167,                            !- Field 6272
  Until: 05:00,                           !- Field 6273
  0.222798111,                            !- Field 6274
  Until: 06:00,                           !- Field 6275
  0.30569485,                             !- Field 6276
  Until: 08:00,                           !- Field 6277
  0.996505227,                            !- Field 6278
  Until: 09:00,                           !- Field 6279
  1,                                      !- Field 6280
  Until: 18:00,                           !- Field 6281
  0.932667829,                            !- Field 6282
  Until: 19:00,                           !- Field 6283
  0.314101647,                            !- Field 6284
  Until: 21:00,                           !- Field 6285
  0.30569485,                             !- Field 6286
  Until: 22:00,                           !- Field 6287
  0.314101647,                            !- Field 6288
  Until: 24:00,                           !- Field 6289
  0.280890167,                            !- Field 6290
  Through: 10/05,                         !- Field 6291
  For: AllDays,                           !- Field 6292
  Until: 01:00,                           !- Field 6293
  0.280890167,                            !- Field 6294
  Until: 05:00,                           !- Field 6295
  0.222798111,                            !- Field 6296
  Until: 06:00,                           !- Field 6297
  0.30569485,                             !- Field 6298
  Until: 07:00,                           !- Field 6299
  1,                                      !- Field 6300
  Until: 08:00,                           !- Field 6301
  0.996505227,                            !- Field 6302
  Until: 09:00,                           !- Field 6303
  1,                                      !- Field 6304
  Until: 18:00,                           !- Field 6305
  0.932667829,                            !- Field 6306
  Until: 19:00,                           !- Field 6307
  0.314101647,                            !- Field 6308
  Until: 21:00,                           !- Field 6309
  0.30569485,                             !- Field 6310
  Until: 22:00,                           !- Field 6311
  0.314101647,                            !- Field 6312
  Until: 24:00,                           !- Field 6313
  0.280890167,                            !- Field 6314
  Through: 10/06,                         !- Field 6315
  For: AllDays,                           !- Field 6316
  Until: 01:00,                           !- Field 6317
  0.280890167,                            !- Field 6318
  Until: 05:00,                           !- Field 6319
  0.222798111,                            !- Field 6320
  Until: 06:00,                           !- Field 6321
  0.30569485,                             !- Field 6322
  Until: 09:00,                           !- Field 6323
  1,                                      !- Field 6324
  Until: 18:00,                           !- Field 6325
  0.932667829,                            !- Field 6326
  Until: 19:00,                           !- Field 6327
  0.314101647,                            !- Field 6328
  Until: 20:00,                           !- Field 6329
  0.30569485,                             !- Field 6330
  Until: 22:00,                           !- Field 6331
  0.314101647,                            !- Field 6332
  Until: 24:00,                           !- Field 6333
  0.280890167,                            !- Field 6334
  Through: 10/07,                         !- Field 6335
  For: AllDays,                           !- Field 6336
  Until: 05:00,                           !- Field 6337
  0.222798111,                            !- Field 6338
  Until: 06:00,                           !- Field 6339
  0.30569485,                             !- Field 6340
  Until: 09:00,                           !- Field 6341
  1,                                      !- Field 6342
  Until: 14:00,                           !- Field 6343
  0.996505227,                            !- Field 6344
  Until: 16:00,                           !- Field 6345
  1,                                      !- Field 6346
  Until: 17:00,                           !- Field 6347
  0.996505227,                            !- Field 6348
  Until: 20:00,                           !- Field 6349
  0.266710363,                            !- Field 6350
  Until: 22:00,                           !- Field 6351
  0.314101647,                            !- Field 6352
  Until: 24:00,                           !- Field 6353
  0.280890167,                            !- Field 6354
  Through: 10/08,                         !- Field 6355
  For: AllDays,                           !- Field 6356
  Until: 02:00,                           !- Field 6357
  0.280890167,                            !- Field 6358
  Until: 05:00,                           !- Field 6359
  0.222798111,                            !- Field 6360
  Until: 06:00,                           !- Field 6361
  0.314101647,                            !- Field 6362
  Until: 07:00,                           !- Field 6363
  1,                                      !- Field 6364
  Until: 11:00,                           !- Field 6365
  0.996505227,                            !- Field 6366
  Until: 13:00,                           !- Field 6367
  1,                                      !- Field 6368
  Until: 18:00,                           !- Field 6369
  0.996505227,                            !- Field 6370
  Until: 22:00,                           !- Field 6371
  0.30569485,                             !- Field 6372
  Until: 24:00,                           !- Field 6373
  0.280890167,                            !- Field 6374
  Through: 10/09,                         !- Field 6375
  For: AllDays,                           !- Field 6376
  Until: 02:00,                           !- Field 6377
  0.280890167,                            !- Field 6378
  Until: 05:00,                           !- Field 6379
  0.222798111,                            !- Field 6380
  Until: 06:00,                           !- Field 6381
  0.30569485,                             !- Field 6382
  Until: 08:00,                           !- Field 6383
  0.996505227,                            !- Field 6384
  Until: 09:00,                           !- Field 6385
  1,                                      !- Field 6386
  Until: 18:00,                           !- Field 6387
  0.932667829,                            !- Field 6388
  Until: 19:00,                           !- Field 6389
  0.314101647,                            !- Field 6390
  Until: 21:00,                           !- Field 6391
  0.30569485,                             !- Field 6392
  Until: 22:00,                           !- Field 6393
  0.314101647,                            !- Field 6394
  Until: 24:00,                           !- Field 6395
  0.280890167,                            !- Field 6396
  Through: 10/10,                         !- Field 6397
  For: AllDays,                           !- Field 6398
  Until: 01:00,                           !- Field 6399
  0.280890167,                            !- Field 6400
  Until: 05:00,                           !- Field 6401
  0.222798111,                            !- Field 6402
  Until: 06:00,                           !- Field 6403
  0.30569485,                             !- Field 6404
  Until: 09:00,                           !- Field 6405
  1,                                      !- Field 6406
  Until: 18:00,                           !- Field 6407
  0.932667829,                            !- Field 6408
  Until: 19:00,                           !- Field 6409
  0.314101647,                            !- Field 6410
  Until: 20:00,                           !- Field 6411
  0.30569485,                             !- Field 6412
  Until: 22:00,                           !- Field 6413
  0.314101647,                            !- Field 6414
  Until: 24:00,                           !- Field 6415
  0.280890167,                            !- Field 6416
  Through: 10/11,                         !- Field 6417
  For: AllDays,                           !- Field 6418
  Until: 01:00,                           !- Field 6419
  0.280890167,                            !- Field 6420
  Until: 05:00,                           !- Field 6421
  0.222798111,                            !- Field 6422
  Until: 06:00,                           !- Field 6423
  0.30569485,                             !- Field 6424
  Until: 09:00,                           !- Field 6425
  1,                                      !- Field 6426
  Until: 18:00,                           !- Field 6427
  0.932667829,                            !- Field 6428
  Until: 19:00,                           !- Field 6429
  0.314101647,                            !- Field 6430
  Until: 20:00,                           !- Field 6431
  0.30569485,                             !- Field 6432
  Until: 22:00,                           !- Field 6433
  0.314101647,                            !- Field 6434
  Until: 24:00,                           !- Field 6435
  0.280890167,                            !- Field 6436
  Through: 10/12,                         !- Field 6437
  For: AllDays,                           !- Field 6438
  Until: 01:00,                           !- Field 6439
  0.280890167,                            !- Field 6440
  Until: 05:00,                           !- Field 6441
  0.222798111,                            !- Field 6442
  Until: 06:00,                           !- Field 6443
  0.30569485,                             !- Field 6444
  Until: 07:00,                           !- Field 6445
  1,                                      !- Field 6446
  Until: 08:00,                           !- Field 6447
  0.996505227,                            !- Field 6448
  Until: 09:00,                           !- Field 6449
  1,                                      !- Field 6450
  Until: 18:00,                           !- Field 6451
  0.932667829,                            !- Field 6452
  Until: 19:00,                           !- Field 6453
  0.314101647,                            !- Field 6454
  Until: 21:00,                           !- Field 6455
  0.30569485,                             !- Field 6456
  Until: 22:00,                           !- Field 6457
  0.314101647,                            !- Field 6458
  Until: 24:00,                           !- Field 6459
  0.280890167,                            !- Field 6460
  Through: 10/13,                         !- Field 6461
  For: AllDays,                           !- Field 6462
  Until: 02:00,                           !- Field 6463
  0.280890167,                            !- Field 6464
  Until: 05:00,                           !- Field 6465
  0.222798111,                            !- Field 6466
  Until: 06:00,                           !- Field 6467
  0.30569485,                             !- Field 6468
  Until: 08:00,                           !- Field 6469
  0.996505227,                            !- Field 6470
  Until: 09:00,                           !- Field 6471
  1,                                      !- Field 6472
  Until: 18:00,                           !- Field 6473
  0.932667829,                            !- Field 6474
  Until: 19:00,                           !- Field 6475
  0.314101647,                            !- Field 6476
  Until: 21:00,                           !- Field 6477
  0.30569485,                             !- Field 6478
  Until: 22:00,                           !- Field 6479
  0.314101647,                            !- Field 6480
  Until: 24:00,                           !- Field 6481
  0.280890167,                            !- Field 6482
  Through: 10/14,                         !- Field 6483
  For: AllDays,                           !- Field 6484
  Until: 01:00,                           !- Field 6485
  0.280890167,                            !- Field 6486
  Until: 05:00,                           !- Field 6487
  0.222798111,                            !- Field 6488
  Until: 06:00,                           !- Field 6489
  0.30569485,                             !- Field 6490
  Until: 08:00,                           !- Field 6491
  0.996505227,                            !- Field 6492
  Until: 10:00,                           !- Field 6493
  1,                                      !- Field 6494
  Until: 15:00,                           !- Field 6495
  0.996505227,                            !- Field 6496
  Until: 17:00,                           !- Field 6497
  1,                                      !- Field 6498
  Until: 20:00,                           !- Field 6499
  0.266710363,                            !- Field 6500
  Until: 21:00,                           !- Field 6501
  0.30569485,                             !- Field 6502
  Until: 22:00,                           !- Field 6503
  0.314101647,                            !- Field 6504
  Until: 24:00,                           !- Field 6505
  0.280890167,                            !- Field 6506
  Through: 10/15,                         !- Field 6507
  For: AllDays,                           !- Field 6508
  Until: 02:00,                           !- Field 6509
  0.280890167,                            !- Field 6510
  Until: 05:00,                           !- Field 6511
  0.222798111,                            !- Field 6512
  Until: 06:00,                           !- Field 6513
  0.30569485,                             !- Field 6514
  Until: 07:00,                           !- Field 6515
  1,                                      !- Field 6516
  Until: 12:00,                           !- Field 6517
  0.996505227,                            !- Field 6518
  Until: 14:00,                           !- Field 6519
  1,                                      !- Field 6520
  Until: 17:00,                           !- Field 6521
  0.996505227,                            !- Field 6522
  Until: 19:00,                           !- Field 6523
  0.266710363,                            !- Field 6524
  Until: 20:00,                           !- Field 6525
  0.30569485,                             !- Field 6526
  Until: 21:00,                           !- Field 6527
  0.314101647,                            !- Field 6528
  Until: 22:00,                           !- Field 6529
  0.30569485,                             !- Field 6530
  Until: 24:00,                           !- Field 6531
  0.280890167,                            !- Field 6532
  Through: 10/16,                         !- Field 6533
  For: AllDays,                           !- Field 6534
  Until: 02:00,                           !- Field 6535
  0.280890167,                            !- Field 6536
  Until: 05:00,                           !- Field 6537
  0.222798111,                            !- Field 6538
  Until: 06:00,                           !- Field 6539
  0.30569485,                             !- Field 6540
  Until: 08:00,                           !- Field 6541
  0.996505227,                            !- Field 6542
  Until: 09:00,                           !- Field 6543
  1,                                      !- Field 6544
  Until: 17:00,                           !- Field 6545
  0.932667829,                            !- Field 6546
  Until: 19:00,                           !- Field 6547
  0.314101647,                            !- Field 6548
  Until: 21:00,                           !- Field 6549
  0.30569485,                             !- Field 6550
  Until: 22:00,                           !- Field 6551
  0.314101647,                            !- Field 6552
  Until: 24:00,                           !- Field 6553
  0.280890167,                            !- Field 6554
  Through: 10/17,                         !- Field 6555
  For: AllDays,                           !- Field 6556
  Until: 01:00,                           !- Field 6557
  0.280890167,                            !- Field 6558
  Until: 05:00,                           !- Field 6559
  0.222798111,                            !- Field 6560
  Until: 06:00,                           !- Field 6561
  0.30569485,                             !- Field 6562
  Until: 07:00,                           !- Field 6563
  1,                                      !- Field 6564
  Until: 08:00,                           !- Field 6565
  0.996505227,                            !- Field 6566
  Until: 09:00,                           !- Field 6567
  1,                                      !- Field 6568
  Until: 17:00,                           !- Field 6569
  0.932667829,                            !- Field 6570
  Until: 18:00,                           !- Field 6571
  0.314101647,                            !- Field 6572
  Until: 21:00,                           !- Field 6573
  0.30569485,                             !- Field 6574
  Until: 22:00,                           !- Field 6575
  0.314101647,                            !- Field 6576
  Until: 24:00,                           !- Field 6577
  0.280890167,                            !- Field 6578
  Through: 10/18,                         !- Field 6579
  For: AllDays,                           !- Field 6580
  Until: 01:00,                           !- Field 6581
  0.280890167,                            !- Field 6582
  Until: 05:00,                           !- Field 6583
  0.222798111,                            !- Field 6584
  Until: 06:00,                           !- Field 6585
  0.30569485,                             !- Field 6586
  Until: 09:00,                           !- Field 6587
  1,                                      !- Field 6588
  Until: 17:00,                           !- Field 6589
  0.932667829,                            !- Field 6590
  Until: 19:00,                           !- Field 6591
  0.314101647,                            !- Field 6592
  Until: 20:00,                           !- Field 6593
  0.30569485,                             !- Field 6594
  Until: 22:00,                           !- Field 6595
  0.314101647,                            !- Field 6596
  Until: 24:00,                           !- Field 6597
  0.280890167,                            !- Field 6598
  Through: 10/19,                         !- Field 6599
  For: AllDays,                           !- Field 6600
  Until: 01:00,                           !- Field 6601
  0.280890167,                            !- Field 6602
  Until: 05:00,                           !- Field 6603
  0.222798111,                            !- Field 6604
  Until: 06:00,                           !- Field 6605
  0.30569485,                             !- Field 6606
  Until: 09:00,                           !- Field 6607
  1,                                      !- Field 6608
  Until: 17:00,                           !- Field 6609
  0.932667829,                            !- Field 6610
  Until: 19:00,                           !- Field 6611
  0.314101647,                            !- Field 6612
  Until: 21:00,                           !- Field 6613
  0.30569485,                             !- Field 6614
  Until: 22:00,                           !- Field 6615
  0.314101647,                            !- Field 6616
  Until: 24:00,                           !- Field 6617
  0.280890167,                            !- Field 6618
  Through: 10/20,                         !- Field 6619
  For: AllDays,                           !- Field 6620
  Until: 01:00,                           !- Field 6621
  0.280890167,                            !- Field 6622
  Until: 05:00,                           !- Field 6623
  0.222798111,                            !- Field 6624
  Until: 06:00,                           !- Field 6625
  0.30569485,                             !- Field 6626
  Until: 07:00,                           !- Field 6627
  1,                                      !- Field 6628
  Until: 08:00,                           !- Field 6629
  0.996505227,                            !- Field 6630
  Until: 09:00,                           !- Field 6631
  1,                                      !- Field 6632
  Until: 17:00,                           !- Field 6633
  0.932667829,                            !- Field 6634
  Until: 18:00,                           !- Field 6635
  0.314101647,                            !- Field 6636
  Until: 21:00,                           !- Field 6637
  0.30569485,                             !- Field 6638
  Until: 22:00,                           !- Field 6639
  0.314101647,                            !- Field 6640
  Until: 24:00,                           !- Field 6641
  0.280890167,                            !- Field 6642
  Through: 10/21,                         !- Field 6643
  For: AllDays,                           !- Field 6644
  Until: 01:00,                           !- Field 6645
  0.280890167,                            !- Field 6646
  Until: 05:00,                           !- Field 6647
  0.222798111,                            !- Field 6648
  Until: 06:00,                           !- Field 6649
  0.30569485,                             !- Field 6650
  Until: 08:00,                           !- Field 6651
  0.996505227,                            !- Field 6652
  Until: 10:00,                           !- Field 6653
  1,                                      !- Field 6654
  Until: 15:00,                           !- Field 6655
  0.996505227,                            !- Field 6656
  Until: 17:00,                           !- Field 6657
  1,                                      !- Field 6658
  Until: 20:00,                           !- Field 6659
  0.266710363,                            !- Field 6660
  Until: 21:00,                           !- Field 6661
  0.30569485,                             !- Field 6662
  Until: 22:00,                           !- Field 6663
  0.314101647,                            !- Field 6664
  Until: 24:00,                           !- Field 6665
  0.280890167,                            !- Field 6666
  Through: 10/22,                         !- Field 6667
  For: AllDays,                           !- Field 6668
  Until: 02:00,                           !- Field 6669
  0.280890167,                            !- Field 6670
  Until: 05:00,                           !- Field 6671
  0.222798111,                            !- Field 6672
  Until: 06:00,                           !- Field 6673
  0.30569485,                             !- Field 6674
  Until: 07:00,                           !- Field 6675
  1,                                      !- Field 6676
  Until: 13:00,                           !- Field 6677
  0.996505227,                            !- Field 6678
  Until: 14:00,                           !- Field 6679
  1,                                      !- Field 6680
  Until: 17:00,                           !- Field 6681
  0.996505227,                            !- Field 6682
  Until: 19:00,                           !- Field 6683
  0.266710363,                            !- Field 6684
  Until: 20:00,                           !- Field 6685
  0.30569485,                             !- Field 6686
  Until: 21:00,                           !- Field 6687
  0.280890167,                            !- Field 6688
  Until: 22:00,                           !- Field 6689
  0.314101647,                            !- Field 6690
  Until: 24:00,                           !- Field 6691
  0.280890167,                            !- Field 6692
  Through: 10/23,                         !- Field 6693
  For: AllDays,                           !- Field 6694
  Until: 02:00,                           !- Field 6695
  0.280890167,                            !- Field 6696
  Until: 05:00,                           !- Field 6697
  0.222798111,                            !- Field 6698
  Until: 06:00,                           !- Field 6699
  0.30569485,                             !- Field 6700
  Until: 08:00,                           !- Field 6701
  0.996505227,                            !- Field 6702
  Until: 09:00,                           !- Field 6703
  1,                                      !- Field 6704
  Until: 17:00,                           !- Field 6705
  0.932667829,                            !- Field 6706
  Until: 19:00,                           !- Field 6707
  0.314101647,                            !- Field 6708
  Until: 21:00,                           !- Field 6709
  0.30569485,                             !- Field 6710
  Until: 22:00,                           !- Field 6711
  0.314101647,                            !- Field 6712
  Until: 24:00,                           !- Field 6713
  0.280890167,                            !- Field 6714
  Through: 10/24,                         !- Field 6715
  For: AllDays,                           !- Field 6716
  Until: 01:00,                           !- Field 6717
  0.280890167,                            !- Field 6718
  Until: 05:00,                           !- Field 6719
  0.222798111,                            !- Field 6720
  Until: 06:00,                           !- Field 6721
  0.30569485,                             !- Field 6722
  Until: 07:00,                           !- Field 6723
  1,                                      !- Field 6724
  Until: 08:00,                           !- Field 6725
  0.996505227,                            !- Field 6726
  Until: 09:00,                           !- Field 6727
  1,                                      !- Field 6728
  Until: 17:00,                           !- Field 6729
  0.932667829,                            !- Field 6730
  Until: 19:00,                           !- Field 6731
  0.314101647,                            !- Field 6732
  Until: 21:00,                           !- Field 6733
  0.30569485,                             !- Field 6734
  Until: 22:00,                           !- Field 6735
  0.314101647,                            !- Field 6736
  Until: 24:00,                           !- Field 6737
  0.280890167,                            !- Field 6738
  Through: 10/25,                         !- Field 6739
  For: AllDays,                           !- Field 6740
  Until: 01:00,                           !- Field 6741
  0.280890167,                            !- Field 6742
  Until: 05:00,                           !- Field 6743
  0.222798111,                            !- Field 6744
  Until: 06:00,                           !- Field 6745
  0.30569485,                             !- Field 6746
  Until: 09:00,                           !- Field 6747
  1,                                      !- Field 6748
  Until: 17:00,                           !- Field 6749
  0.932667829,                            !- Field 6750
  Until: 19:00,                           !- Field 6751
  0.314101647,                            !- Field 6752
  Until: 20:00,                           !- Field 6753
  0.30569485,                             !- Field 6754
  Until: 22:00,                           !- Field 6755
  0.314101647,                            !- Field 6756
  Until: 24:00,                           !- Field 6757
  0.280890167,                            !- Field 6758
  Through: 10/26,                         !- Field 6759
  For: AllDays,                           !- Field 6760
  Until: 01:00,                           !- Field 6761
  0.280890167,                            !- Field 6762
  Until: 05:00,                           !- Field 6763
  0.222798111,                            !- Field 6764
  Until: 06:00,                           !- Field 6765
  0.30569485,                             !- Field 6766
  Until: 09:00,                           !- Field 6767
  1,                                      !- Field 6768
  Until: 17:00,                           !- Field 6769
  0.932667829,                            !- Field 6770
  Until: 19:00,                           !- Field 6771
  0.314101647,                            !- Field 6772
  Until: 21:00,                           !- Field 6773
  0.30569485,                             !- Field 6774
  Until: 22:00,                           !- Field 6775
  0.314101647,                            !- Field 6776
  Until: 24:00,                           !- Field 6777
  0.280890167,                            !- Field 6778
  Through: 10/27,                         !- Field 6779
  For: AllDays,                           !- Field 6780
  Until: 01:00,                           !- Field 6781
  0.280890167,                            !- Field 6782
  Until: 05:00,                           !- Field 6783
  0.222798111,                            !- Field 6784
  Until: 06:00,                           !- Field 6785
  0.30569485,                             !- Field 6786
  Until: 09:00,                           !- Field 6787
